--X33F-LB08-0PZ4-67a0c922
Content-Disposition: form-data; name=""; filename="DIRIS-B-10-RS485-MODBUS---MULTIFUNCTION-METER_COMMUNICATION-TABLE_2025-02_CMT-1.5.0_EN.html"
Content-Type: application/octet-stream

﻿<html>
  <head>
    <META http-equiv="Content-Type" content="text/html; charset=utf-8">
    <META http-equiv="Content-Type" content="text/html; charset=utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=8">
    <title>
          MODBUS tables of DIRIS B10</title>
    <style type="text/css">


          /************************************************
          *
          * balises html
          *
          *************************************************/

          body
          {
          font-family: Helvetica, Arial, sans-serif;
          color: #003C93;
          background-color: #ffffff;
          margin:0;
          height:100%;
          }
          h1.level2 {
          font-size: 1.2em;
          border-bottom: 1px;
          border-bottom-style: solid;
          border-bottom-color: #378fce;
          }
          h1.level3 {
          font-size: 1.1em;
          }
          .version {
          position: absolute;
          top: 0px;
          font-size: 1em;
          right: 30px;
          color: #C51A1B;
          font-weight:bold;
          font-style:italic;
          font-family: serif;
          }
          .version > span{
          color: white;
          }
          h1
          {
          font-style: bold;
          font-size: 1.5em;
          color:#378fce;
          margin:0 0 0 0;
          padding:0;
          }
          h2
          {
          font-style: italic;
          color:black;
          font-size:1.0em;
          margin:0 0 5 0;
          padding:0px;
          }
          h3
          {
          color:#808080;
          font-size:0.8em;
          margin:0 0 5 0;
          padding:0px;
          }
          tr{
          background-color:#ffffff;
          color:#4d4d4e;
          text-align:center;
          font-size:0.8em;
          }
          li > p{
          margin:0;
          padding-top:40px;
          height:100px;
          width:100px;
          }

          /************************************************
          *
          * navigation
          *
          *************************************************/


          #navigation-vue{
          position:fixed;
          top:0;
          left:0;
          width:100%;
          border:none;
          z-index:3;
          background-color:black;
          }


          #navigation-tile li{
          list-style-type:none;
          background-color:#378fce;
          vertical-align: middle;
          width: 100px;
          height: 100px;
          text-align: center;
          cursor: pointer;
          overflow: hidden;
          margin-right:20px;
          margin-bottom:10px;
          margin-left:-10px;
          padding:0px;
          float:left;
          }

          #navigation-tile li:hover{
          background-color:#808080;
          }

          /************************************************
          *
          * panel
          *
          *************************************************/


          #content {
          position:absolute;
          top:8em;
          left:3em;
          padding-bottom:20px;
          }

          #border-left{
          position:fixed;
          top:90px;
          left:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-right{
          position:fixed;
          top:90px;
          right:0;
          width:30px;
          height:100%;
          background-color:black;
          z-index:10;
          }

          #border-bottom{
          position:fixed;
          background-color:black;
          bottom:0;
          width:100%;
          height:30px;
          z-index:15;
          }

          #border-bottom > img{
          float:right;
          margin-right:30px;
          }



          /************************************************
          *
          * table and link
          *
          *************************************************/

          a{
          text-decoration:none;
          color:#ffffff;
          text-align:center;
          font-size:12px;
          font-weight:bold;
          width:100px;
          height:100px;
          overflow:hidden;
          }

          .header
          {
          background-color:#378fce;
          color:#ffffff;
          font-size:0.8em;
          text-align:center;
          }

          .lignereserved
          {
          background-color:lightgrey;
          }

          #content>table{
          width:50em;
          }

          table{
          border-style:solid;
          border-width:1px;
          border-color:#808080;
          width: 50em;
          }

          .level1{
          padding-top:5.8em;
          position:relative;
          top:-5.5em;
          margin-bottom:-5.5em;
          }

        </style>
  </head>
  <body>
    <div id="navigation-vue">
      <div class="version"><span>MODBUS TABLES - </span>B-10 v 1.5.0</div>
      <ul id="navigation-tile"><a href="#General"><li>
            <p>General</p>
          </li></a><a href="#Application"><li>
            <p>Application</p>
          </li></a><a href="#Advanced"><li>
            <p>Advanced</p>
          </li></a></ul>
    </div>
    <div id="border-left"></div>
    <div id="border-right"></div>
    <div id="border-bottom"><img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAJYAAAAeCAYAAAG55dfBAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAAyBpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMC1jMDYwIDYxLjEzNDc3NywgMjAxMC8wMi8xMi0xNzozMjowMCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtcDpDcmVhdG9yVG9vbD0iQWRvYmUgUGhvdG9zaG9wIENTNSBXaW5kb3dzIiB4bXBNTTpJbnN0YW5jZUlEPSJ4bXAuaWlkOkMyQUJDQTEyREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIiB4bXBNTTpEb2N1bWVudElEPSJ4bXAuZGlkOkMyQUJDQTEzREE3QjExRTJCMTk0QTdFMjE5MEMyRTJCIj4gPHhtcE1NOkRlcml2ZWRGcm9tIHN0UmVmOmluc3RhbmNlSUQ9InhtcC5paWQ6QzJBQkNBMTBEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiIHN0UmVmOmRvY3VtZW50SUQ9InhtcC5kaWQ6QzJBQkNBMTFEQTdCMTFFMkIxOTRBN0UyMTkwQzJFMkIiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+IDw/eHBhY2tldCBlbmQ9InIiPz4dRdQmAAANeUlEQVR42mL8//8/A7UAE4j4f5rxN8PHHcimLkdT9w+NbwDE56BskL4fQCzPAHIZEN8G4ulQ9n8sdDqUjoeKgbAYVOw1TC0T1PS7QLweyp4DxM1AfBDKZwTimVA6EogTgfgtEIsA8Skg/gXTCxBAjNQMM5b/Zxl/MfxlYGVgBlpt/B/mEmQbGKG2s2LRD1PLCAm9//+/I4UNPnAPjf8LSnfDwgxkyFogZgJiaSDeDDVYGYg1oGxZIE4F4itQPgsQ+0LVNEL5D0FyAAEEjpl/ZxjeAPF/IP4NxN5AnPLvLDdI7jTU1p9Qgw5B+fugfB0o/w+U/w7Kj4TyQa5/BMR/gTgIKYUwQMWQ+e+h/OlwhwFxFFJQvIEaAhIPAOJvUPF/QPwBKXit0Az+D1UPYzPhSLLlUHo5Ev4PDU2YWXCH5SEL4sHyWMTaCOjhQmK7oskV4NJH1eRPTQAQQIPSYZAy8SzQbRC8H4jVgDgEqbz7Dy1xkPkw8BXKNwZiDij7D1QOVE6uhYrxQcvVx1C5Zqj4eShfCMr/CysnQLnx37+TwNz4rPU/OFeeYiiAJnJY3LMhJdzZSBnkOVJ2/4+Uy2A57S206EBO9Mo4MgNGgv+LZFEAtDAHiV+Cii1E0liLpJYBLSeC6N9IBRsHEN+EehCm5jJaThTC5Sj0bJ6LVnoyYOHvJyAPo0Fl2jMsIYNTLwORRYIFNNjRxX2J0LsQSzHBgU8PE1KiTQfihdCq8xWS+GYglgFidiSxR1A6AUqD1PMA8TogrkHLTO6gChMpYx2HZTAo0IJW20zgBsRgLRIAAjBfPqEMh2Ecf6flIAdMuDpwkIO13Fwc1O7OO5DTSg4UKbWTIkW5OUgsf07LYdpBCQcrSxOFXbgwUmuk/VI2vm9933m8fmvXvfXp/f/89r57nud9npp1oLVYyn8vfKYj/Ogv56Kd8oyrTx3kqVvhS98YP+n2qOVnjU807TznIxXW9FK1visQcpFfjVnuyVq/w7QdzgetfV+sY+XbMsZYSvtU6SlijDZb9h0fSaeUVBdgq5RqqOf6e5f48FW4UBmZGcdiSqCCC1aW55oUYw8VvFuA/X0XmabEwGGV2LbFReY/ZMexBOh+H1gWYyYQS1iCiuINeRTrm0Cj6Besg+SEjCNrzqwdEWNh4He5mLz4zfZlBfmYm9Ij1oT4UCsrCfByLCrP6RUmuUDzsEsb8LF9ynqGL4Gf6joH5q192sufMNQZpueX6Y0OXdZp0ndgQszpssu5DOgALxzXpjolXgxj1ki0VNqkX2CaYwmyAobAGmgG12BJnM1DtxQFV3zB/p5J3JwxmwK1QzFRuQGtrONgAFyCA763OyJS0TLG+G4Pgm2wCrqYxuWo8uabzyAD+lnHmavob70zv1GUXxQaIFONMOV0UhM2QAQsgnZwxqRMa9ge2OS+NOgGx9xfx3NnqVkFWlbtpxO1WH4EYM9qQqoKovB9gUVZGkRGoe3SWoQISUFtzBbVpjBqFRFtWpiBiySzRVJUu1y0CQ0iq009MNr0I1Eg4SsKQijQREMqA+1lvkx7eW/n2DfwNc1ctKDVGzjvztwzc+68c+fc851zcsr6G+iQa3PDWTbGGhZqFqoQqhR6JDhLos9e85GdIkwSAsdwbu+bhWVKrGd3Yp2Z8554lyxeP/G2A9dl4WDMvBT472hdhfXMYeJlHfxrFi4cc5qhKugPVUbkm2ZUuyyRqBgJKLCfhDdcTB5FvdB5j4RCoS9WYiDES4twzQjlWzz2oqcd8ZRvx2ZNAf3xEIoysVsxFJwlD8tyEj4z/CGiwhndzi8LEuXDv+eD88v1t5ruLBRaAoFGqFHUK8jnzT8Xuk/jBXDvOqdMaBMpqgy8dTR/rVAljfMs+SHGB63/NYrrCGRqtmaC9tRIitpA+y52QofwbV0QTQ1JPzwLV/0rB5kKugS9d4dPg5qwb0cQk+3VjPhKGi9ygNY09ccdKPllTIIlQtq0n9KjNv8kxnUx+YzIAb4/O2TGZiIV0JU7jvZuaFk1f4vutwttA2A0bTWlIxKWeWjrxukJqDLATc1hlbW+iADpcqFBnL6vZP5G/mahJ0I3KB/ItQA91Z+sZyrwbcIpnbbAbuADpXbr8GSdmgEczboqz1t8gXGS7hUAaHIoonM2CjUItRCvyoo1I+uUDmI8zwqv+ISG1p5Gad9LAUyLAFxNq6WSxhVfbGiEH/aYgNlsj+c4d4H/0MNvi3kx2nY58qKRQxGmPcB4jcN0RynOC/BSfC1uTxd9seF6xEuBw52yd9B5tUL7hFYI9QkdFRoAfytgQhvMMuX44KqseqEDkK3mfRs8/QDvR6yYhxj0Aq09AehwD+O00DGrxHYcHtDAkbtUJNwCj5xEbMh70hTQETgAld/gM8OaWeZx46gU16uznH8KJvgvz9T6Vb3jfrvj3k567pyfxYPXdISNp5rEN8OkQUx1UEuOY+gPobpYSoGvCXrHyRQ0yM5YG8hQAJ8m+SrzI0x6LwJcDcqrUa9mGcpLUaZ/mvomWA8pIC9BgsBUNT/Qfx2h6mdPXALeZATPoHatrVXoGfpvcLzN3ELgkQkc2V5C8Z24NpF3U2973TLHVgKHAzBNg9FaYNI3YXaX4Qn3WDK+AyuZYkEbmV4Ak7uDfhIgugPjQ+QdNf10Dv3HWJcLpHOB9H9oPwVo3+xDqy6jOP5zXcMspGIko7+WIWEgpb2nLrkgVn8otgjDkEGwKIRCqaQ/NBKLkjnKFIpJL+RkQmRZBPlSbkm5WPvD9WY0x1Wm93onGzPd3b2/2+/Bz0PHx/P87k/JP6p74LDd5znPy+95Ped7zlNdWVW6LHSBZm8QGRye9wBV24iBP7AkOgUaUpkiy3bCjOiKuPoOmToz4nsjvln0YYg7os+j7kmaFvF8bO0UVopR9/byNwnVRfwAauNVwltm7rN9MeUmA+XPQpWzDuYDwd9xXy4Zte1W8a1XYMFZ5GkZ9RkcoEvcP3KelgpE6RDqbyHBd5q+3i1cDVm+77uE4zQZ7OQ23CYBnsQe3z3oqqQ2MuQscVoXwyXiukoibWUYLb9y/iNb931oMknpVUV9LSYsO4pbxf2+VxxLM44eFuWM2yKbsFyIi0a226zIHakwHgdwxYQxMkM4GgMnAvL3hH0tiLA1yYvRopNQT6WQEBdLiT2FziEZkbJ5zTxzo9awq2qETCG4bkG0xh8P8MfvD84PK3mHXTSBHXwTxuYnnF57katnZ65BztJBNNZZaJIliVFysrYKjLsIvJpyEEFjaN5FPaaz37ILuwUy+CPYUCB27FOcII8I/MgamMa4zIi0+5VRNGOSwwH6ooghsGRO9LfR+F+jvROOjLlRPhW/dyEzzcGfbqdfUx3kdSLWxTZxsuZJmyLkjP9gS8RzwfAejLgDmPxgshOrO/g8OmnWRTw7/GFiffjbwhvDn+ZODY88vTTMvNBXzr0fnRsjAh3aYeLdLjzFvg+awl8abL0zPTtvhJiJLqAQLaAqp5TTdlmD0sYQcRsjyqnyUALDeavS9m6P7KAi20het5K3zin/nufUkjKLYmTWKnkZAtB2wB0Rb8cWLzthEikRGuiFqC4FcDjH43n7/53EQJ+JPwmLA+HghiDMvBSExyI+GvGJ1qiebFAunpJ1z/AE3mhUIvbjFs9i0T5mgSJ7lAWkDXiSAcrE4JMuZ5XFm/ZsjgLRELJ8V4INtFGR2ezEi14KjRLlMKb089p/ZmFVXEjnTb6Jh9/jyX8mYScmeXSJr8gbV9qtV+oZUPqwGp0jVCZ9TkyfUjGT9ZYi/4YiZxE3bcJOKnUcd2TGAculjAbWN5GnzcNjCcY/JbwYI0odL1/uhWUGo0XZaVs88iuEzB4xoad48fE16b0ehdqeDKs89f/JiTTqyX/eUdp9ivZJYNYhsQBXikVxxrOpBimrXfG9ou2FikyvM4bXK+0MM9lxm6dEHFWAEp/3KOi9jPU3LPjTzmll20nHGAvDjFNOzNeui1lYBayvTuW9iMZtno7IWNDdCS060/bHyoAGuNDGKpQ/7rwRC5RNUOlEHhNPnyw3JrAKzxJEl1KsWZfaHZk5iszPjsyVSt9PK2NlAwLDBDdOzuO0WSFeX8VZv83/uvdDVfrvuSkKAJWWjC/2TUzQRSL9SdJN7HGzSK/F32tM30aRvh4fcC3lbCjIcsxdU2Y6adMxs/P4vAPKGr/ybH6vAh4w1EJYXYAPfDMA4ryYb8/SxmGgigYRfvIu/V8s5NcAyhrweAl5z4l805d2osYmCRDWQAVbiVbTaCcATidjmRKg6NqIv3DaaUW+jt+NxAHcQFs2vZ3v2gm0YR17MlY8DVzxAbCOJRN4tYk5Tztzvg3ooS52ZXmuwl8dnWs71se4OHqP4aptchTqfnSPNtLni4euBUexr6X+Aa6gfsciy4vySzh+7fU8RQRTtTlu6QLhMIfEKzuX81xvT/AKWD7hyAE1lIAxAq7YMn214T82bxl9OwxvEk9PK0EbzwID9FDno6R38B3r6cfrpLfwu47fn3ENf0n5tDNeG8T7NqMX9gkrvYjq0S+exdQwFxuZ92FxFX8oXhquThrAVqUqVT32VaourCr9D+kvI9fSbimZBAcAAAAASUVORK5CYII=" alt="logosocomec.png"></div>
    <div id="content">
      <h1 align="left" id="General" class="level1">General</h1><BR><h1 align="left" id="Identification" class="level2">Identification</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Product identification</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>50000</TD>
          <TD><text>0x</text>C350</TD>
          <TD>Info</TD>
          <TD>69</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>50000</TD>
          <TD><text>0x</text>C350</TD>
          <TD align="center">4</TD>
          <TD align="left">"SOCO"</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_16</TD>
        </TR>
        <TR>
          <TD>50004</TD>
          <TD><text>0x</text>C354</TD>
          <TD align="center">1</TD>
          <TD align="left">Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50005</TD>
          <TD><text>0x</text>C355</TD>
          <TD align="center">1</TD>
          <TD align="left">Product ID (EX: 1000 ATS3)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50006</TD>
          <TD><text>0x</text>C356</TD>
          <TD align="center">1</TD>
          <TD align="left">MODBUS Table Version</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50007</TD>
          <TD><text>0x</text>C357</TD>
          <TD align="center">1</TD>
          <TD align="left">Product software version (EX: 100 Version 1.00)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50008</TD>
          <TD><text>0x</text>C358</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_AA_SS</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>50009</TD>
          <TD><text>0x</text>C359</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_SST_L</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>50010</TD>
          <TD><text>0x</text>C35A</TD>
          <TD align="center">1</TD>
          <TD align="left">Serial_order</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50011</TD>
          <TD><text>0x</text>C35B</TD>
          <TD align="center">2</TD>
          <TD align="left">Serial_Reserve</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>50013</TD>
          <TD><text>0x</text>C35D</TD>
          <TD align="center">4</TD>
          <TD align="left">See "Code table" tab for more details</TD>
          <TD align="center">-</TD>
          <TD align="center">U64_HEX</TD>
        </TR>
        <TR>
          <TD>50017</TD>
          <TD><text>0x</text>C361</TD>
          <TD align="center">1</TD>
          <TD align="left">Customization data loaded (True/False)</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>50018</TD>
          <TD><text>0x</text>C362</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Major)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50019</TD>
          <TD><text>0x</text>C363</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Minor)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50020</TD>
          <TD><text>0x</text>C364</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Revision)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50021</TD>
          <TD><text>0x</text>C365</TD>
          <TD align="center">1</TD>
          <TD align="left">Product version (Build)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50022</TD>
          <TD><text>0x</text>C366</TD>
          <TD align="center">3</TD>
          <TD align="left">Product build date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME_3</TD>
        </TR>
        <TR>
          <TD>50025</TD>
          <TD><text>0x</text>C369</TD>
          <TD align="center">1</TD>
          <TD align="left">Software technical base version (Major)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50026</TD>
          <TD><text>0x</text>C36A</TD>
          <TD align="center">1</TD>
          <TD align="left">Software technical base version (Minor)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50027</TD>
          <TD><text>0x</text>C36B</TD>
          <TD align="center">1</TD>
          <TD align="left">Software technical base version (Revision)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50028</TD>
          <TD><text>0x</text>C36C</TD>
          <TD align="center">1</TD>
          <TD align="left">Customization version (Major)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50029</TD>
          <TD><text>0x</text>C36D</TD>
          <TD align="center">1</TD>
          <TD align="left">Customization version (Minor)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50030</TD>
          <TD><text>0x</text>C36E</TD>
          <TD align="center">4</TD>
          <TD align="left">Product VLO (EX : "880100")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50034</TD>
          <TD><text>0x</text>C372</TD>
          <TD align="center">4</TD>
          <TD align="left">Customization VLO (EX : "880700")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50038</TD>
          <TD><text>0x</text>C376</TD>
          <TD align="center">4</TD>
          <TD align="left">Software technical base VLO (EX : "880600")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50042</TD>
          <TD><text>0x</text>C37A</TD>
          <TD align="center">8</TD>
          <TD align="left">Vendor name (EX : "SOCOMEC")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50050</TD>
          <TD><text>0x</text>C382</TD>
          <TD align="center">8</TD>
          <TD align="left">Product name (EX : "PMD EE")</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50058</TD>
          <TD><text>0x</text>C38A</TD>
          <TD align="center">8</TD>
          <TD align="left">Extended name</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>50066</TD>
          <TD><text>0x</text>C392</TD>
          <TD align="center">1</TD>
          <TD align="left">Ressource version (Build 2)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>50067</TD>
          <TD><text>0x</text>C393</TD>
          <TD align="center">2</TD>
          <TD align="left">Net ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U32_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Option Module identification</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>49936</TD>
          <TD><text>0x</text>C310</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>49936</TD>
          <TD><text>0x</text>C310</TD>
          <TD align="center">1</TD>
          <TD align="left">Option module ID on slot 1:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Temp Option<br>4<text> : </text>None</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>49937</TD>
          <TD><text>0x</text>C311</TD>
          <TD align="center">1</TD>
          <TD align="left">Option module ID on slot 2:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>49938</TD>
          <TD><text>0x</text>C312</TD>
          <TD align="center">1</TD>
          <TD align="left">Option module ID on slot 3:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>49939</TD>
          <TD><text>0x</text>C313</TD>
          <TD align="center">1</TD>
          <TD align="left">Option module ID on slot 4:<br>0<text> : </text>Com Option<br>1<text> : </text>Log IO Option<br>2<text> : </text>Analog IO Option<br>3<text> : </text>Tem Option<br>4<text> : </text>None</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">RF identification</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>49968</TD>
          <TD><text>0x</text>C330</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>49968</TD>
          <TD><text>0x</text>C330</TD>
          <TD align="center">16</TD>
          <TD align="left">Serial number</TD>
          <TD align="center">-</TD>
          <TD align="center">STRING_NORM</TD>
        </TR>
        <TR>
          <TD>49984</TD>
          <TD><text>0x</text>C340</TD>
          <TD align="center">1</TD>
          <TD align="left">RF board connected<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Maintenance" class="level2">Maintenance</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Operating hours counters</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>512</TD>
          <TD><text>0x</text>0200</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>512</TD>
          <TD><text>0x</text>0200</TD>
          <TD align="center">2</TD>
          <TD align="left">Total operating hours counter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>514</TD>
          <TD><text>0x</text>0202</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial operating hours counter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><BR><BR><h1 align="left" id="Application" class="level1">Application</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Feeders</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>13504</TD>
          <TD><text>0x</text>34C0</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>13504</TD>
          <TD><text>0x</text>34C0</TD>
          <TD align="center">1</TD>
          <TD align="left">Loads number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13505</TD>
          <TD><text>0x</text>34C1</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Load x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>13506</TD>
          <TD><text>0x</text>34C2</TD>
          <TD align="center">1</TD>
          <TD align="left">Multi-fluid feeders (MFF) number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13507</TD>
          <TD><text>0x</text>34C3</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : MFF x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><h1 align="left" id="Connection control" class="level2">Connection control</h1><BR><h1 align="left" id="LineCnx settings &amp; diag" class="level3">LineCnx settings &amp; diag</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">LineICnx settings</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>13568</TD>
          <TD><text>0x</text>3500</TD>
          <TD>Settings</TD>
          <TD>12</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>13568</TD>
          <TD><text>0x</text>3500</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI1 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13569</TD>
          <TD><text>0x</text>3501</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI1 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13570</TD>
          <TD><text>0x</text>3502</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI1 : associated LineV <br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13571</TD>
          <TD><text>0x</text>3503</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI2 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13572</TD>
          <TD><text>0x</text>3504</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI2 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13573</TD>
          <TD><text>0x</text>3505</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI2 : associated LineV<br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13574</TD>
          <TD><text>0x</text>3506</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI3 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13575</TD>
          <TD><text>0x</text>3507</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI3 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13576</TD>
          <TD><text>0x</text>3508</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI3 : associated LineV<br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13577</TD>
          <TD><text>0x</text>3509</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI4 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13578</TD>
          <TD><text>0x</text>350A</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI4 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13579</TD>
          <TD><text>0x</text>350B</TD>
          <TD align="center">1</TD>
          <TD align="left">LineI4 : associated LineV<br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">LineICnx computed</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>13616</TD>
          <TD><text>0x</text>3530</TD>
          <TD>Info</TD>
          <TD>40</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>13616</TD>
          <TD><text>0x</text>3530</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : Used<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13617</TD>
          <TD><text>0x</text>3531</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : OnLoad<br>0<text> : </text>Not on load<br>1<text> : </text>On load</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13618</TD>
          <TD><text>0x</text>3532</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13619</TD>
          <TD><text>0x</text>3533</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : CT Adapt<br>0<text> : </text>FALSE<br>1<text> : </text>TRUE</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13620</TD>
          <TD><text>0x</text>3534</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13621</TD>
          <TD><text>0x</text>3535</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI1 : associated LineV <br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13622</TD>
          <TD><text>0x</text>3536</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : Used<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13623</TD>
          <TD><text>0x</text>3537</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : OnLoad<br>0<text> : </text>Not on load<br>1<text> : </text>On load</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13624</TD>
          <TD><text>0x</text>3538</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13625</TD>
          <TD><text>0x</text>3539</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : CT Adapt<br>0<text> : </text>FALSE<br>1<text> : </text>TRUE</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13626</TD>
          <TD><text>0x</text>353A</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13627</TD>
          <TD><text>0x</text>353B</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI2 : associated LineV <br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13628</TD>
          <TD><text>0x</text>353C</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : Used<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13629</TD>
          <TD><text>0x</text>353D</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : OnLoad<br>0<text> : </text>Not on load<br>1<text> : </text>On load</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13630</TD>
          <TD><text>0x</text>353E</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13631</TD>
          <TD><text>0x</text>353F</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : CT Adapt<br>0<text> : </text>FALSE<br>1<text> : </text>TRUE</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13632</TD>
          <TD><text>0x</text>3540</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13633</TD>
          <TD><text>0x</text>3541</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI3 : associated LineV <br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13634</TD>
          <TD><text>0x</text>3542</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : Used<br>0<text> : </text>Not connected<br>1<text> : </text>Connected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13635</TD>
          <TD><text>0x</text>3543</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : OnLoad<br>0<text> : </text>Not on load<br>1<text> : </text>On load</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13636</TD>
          <TD><text>0x</text>3544</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : IPrim</TD>
          <TD align="center">A</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>13637</TD>
          <TD><text>0x</text>3545</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : CT Adapt<br>0<text> : </text>FALSE<br>1<text> : </text>TRUE</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13638</TD>
          <TD><text>0x</text>3546</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : Way<br>0<text> : </text>eLmtCTWayPositive<br>1<text> : </text>eLmtCTWayNegative</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13639</TD>
          <TD><text>0x</text>3547</TD>
          <TD align="center">1</TD>
          <TD align="left">Computed : LineI4 : associated LineV <br>0<text> : </text>V1<br>1<text> : </text>V2<br>2<text> : </text>V3<br>3<text> : </text>Vn<br>4<text> : </text>U12<br>5<text> : </text>U23<br>6<text> : </text>U31<br>8<text> : </text>Undefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13640</TD>
          <TD><text>0x</text>3548</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI1 : Used<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13641</TD>
          <TD><text>0x</text>3549</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI1 : IPrim<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13642</TD>
          <TD><text>0x</text>354A</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI1 : Way<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13643</TD>
          <TD><text>0x</text>354B</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI1 : associated LineV <br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13644</TD>
          <TD><text>0x</text>354C</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI2 : Used<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13645</TD>
          <TD><text>0x</text>354D</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI2 : IPrim<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13646</TD>
          <TD><text>0x</text>354E</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI2 : Way<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13647</TD>
          <TD><text>0x</text>354F</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI2 : associated LineV <br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13648</TD>
          <TD><text>0x</text>3550</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI3 : Used<br>0<text> : </text>Not diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13649</TD>
          <TD><text>0x</text>3551</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI3 : IPrim<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13650</TD>
          <TD><text>0x</text>3552</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI3 : Way<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13651</TD>
          <TD><text>0x</text>3553</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI3 : associated LineV <br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13652</TD>
          <TD><text>0x</text>3554</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI4 : Used<br>0<text> : </text>Not diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13653</TD>
          <TD><text>0x</text>3555</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI4 : IPrim<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13654</TD>
          <TD><text>0x</text>3556</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI4 : Way<br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>13655</TD>
          <TD><text>0x</text>3557</TD>
          <TD align="center">1</TD>
          <TD align="left">Diagnosticated : LineI4 : associated LineV <br>0<text> : </text>Not Diagnosticated<br>1<text> : </text>NOK<br>2<text> : </text>OK</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><BR><BR><h1 align="left" id="Measurement" class="level2">Measurement</h1><BR><h1 align="left" id="Loads" class="level3">Loads</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>18432</TD>
          <TD><text>0x</text>4800</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>18432</TD>
          <TD><text>0x</text>4800</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18433</TD>
          <TD><text>0x</text>4801</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18435</TD>
          <TD><text>0x</text>4803</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18436</TD>
          <TD><text>0x</text>4804</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18438</TD>
          <TD><text>0x</text>4806</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18440</TD>
          <TD><text>0x</text>4808</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18442</TD>
          <TD><text>0x</text>480A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18444</TD>
          <TD><text>0x</text>480C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18446</TD>
          <TD><text>0x</text>480E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18448</TD>
          <TD><text>0x</text>4810</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18450</TD>
          <TD><text>0x</text>4812</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18452</TD>
          <TD><text>0x</text>4814</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18454</TD>
          <TD><text>0x</text>4816</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18456</TD>
          <TD><text>0x</text>4818</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18458</TD>
          <TD><text>0x</text>481A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18460</TD>
          <TD><text>0x</text>481C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18462</TD>
          <TD><text>0x</text>481E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18464</TD>
          <TD><text>0x</text>4820</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18466</TD>
          <TD><text>0x</text>4822</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18467</TD>
          <TD><text>0x</text>4823</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18469</TD>
          <TD><text>0x</text>4825</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18471</TD>
          <TD><text>0x</text>4827</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18473</TD>
          <TD><text>0x</text>4829</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18474</TD>
          <TD><text>0x</text>482A</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18476</TD>
          <TD><text>0x</text>482C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18478</TD>
          <TD><text>0x</text>482E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18480</TD>
          <TD><text>0x</text>4830</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18482</TD>
          <TD><text>0x</text>4832</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18484</TD>
          <TD><text>0x</text>4834</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18486</TD>
          <TD><text>0x</text>4836</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18487</TD>
          <TD><text>0x</text>4837</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18488</TD>
          <TD><text>0x</text>4838</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18490</TD>
          <TD><text>0x</text>483A</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18492</TD>
          <TD><text>0x</text>483C</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18494</TD>
          <TD><text>0x</text>483E</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18496</TD>
          <TD><text>0x</text>4840</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18498</TD>
          <TD><text>0x</text>4842</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18500</TD>
          <TD><text>0x</text>4844</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18502</TD>
          <TD><text>0x</text>4846</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18504</TD>
          <TD><text>0x</text>4848</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18506</TD>
          <TD><text>0x</text>484A</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18508</TD>
          <TD><text>0x</text>484C</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18510</TD>
          <TD><text>0x</text>484E</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18512</TD>
          <TD><text>0x</text>4850</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18514</TD>
          <TD><text>0x</text>4852</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18516</TD>
          <TD><text>0x</text>4854</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18518</TD>
          <TD><text>0x</text>4856</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18519</TD>
          <TD><text>0x</text>4857</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18520</TD>
          <TD><text>0x</text>4858</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18521</TD>
          <TD><text>0x</text>4859</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18522</TD>
          <TD><text>0x</text>485A</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18523</TD>
          <TD><text>0x</text>485B</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20480</TD>
          <TD><text>0x</text>5000</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20480</TD>
          <TD><text>0x</text>5000</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20481</TD>
          <TD><text>0x</text>5001</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20483</TD>
          <TD><text>0x</text>5003</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20484</TD>
          <TD><text>0x</text>5004</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20486</TD>
          <TD><text>0x</text>5006</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20488</TD>
          <TD><text>0x</text>5008</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20490</TD>
          <TD><text>0x</text>500A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20492</TD>
          <TD><text>0x</text>500C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20494</TD>
          <TD><text>0x</text>500E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20496</TD>
          <TD><text>0x</text>5010</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20498</TD>
          <TD><text>0x</text>5012</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20500</TD>
          <TD><text>0x</text>5014</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20502</TD>
          <TD><text>0x</text>5016</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20504</TD>
          <TD><text>0x</text>5018</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20506</TD>
          <TD><text>0x</text>501A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20508</TD>
          <TD><text>0x</text>501C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20510</TD>
          <TD><text>0x</text>501E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20512</TD>
          <TD><text>0x</text>5020</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20514</TD>
          <TD><text>0x</text>5022</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20515</TD>
          <TD><text>0x</text>5023</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20517</TD>
          <TD><text>0x</text>5025</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20519</TD>
          <TD><text>0x</text>5027</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20521</TD>
          <TD><text>0x</text>5029</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20522</TD>
          <TD><text>0x</text>502A</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20524</TD>
          <TD><text>0x</text>502C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20526</TD>
          <TD><text>0x</text>502E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20528</TD>
          <TD><text>0x</text>5030</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20530</TD>
          <TD><text>0x</text>5032</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20532</TD>
          <TD><text>0x</text>5034</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20534</TD>
          <TD><text>0x</text>5036</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20535</TD>
          <TD><text>0x</text>5037</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20536</TD>
          <TD><text>0x</text>5038</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20538</TD>
          <TD><text>0x</text>503A</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20540</TD>
          <TD><text>0x</text>503C</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20542</TD>
          <TD><text>0x</text>503E</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20544</TD>
          <TD><text>0x</text>5040</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20546</TD>
          <TD><text>0x</text>5042</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20548</TD>
          <TD><text>0x</text>5044</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20550</TD>
          <TD><text>0x</text>5046</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20552</TD>
          <TD><text>0x</text>5048</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20554</TD>
          <TD><text>0x</text>504A</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20556</TD>
          <TD><text>0x</text>504C</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20558</TD>
          <TD><text>0x</text>504E</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20560</TD>
          <TD><text>0x</text>5050</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20562</TD>
          <TD><text>0x</text>5052</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20564</TD>
          <TD><text>0x</text>5054</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20566</TD>
          <TD><text>0x</text>5056</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20567</TD>
          <TD><text>0x</text>5057</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20568</TD>
          <TD><text>0x</text>5058</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20569</TD>
          <TD><text>0x</text>5059</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20570</TD>
          <TD><text>0x</text>505A</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20571</TD>
          <TD><text>0x</text>505B</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22528</TD>
          <TD><text>0x</text>5800</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22528</TD>
          <TD><text>0x</text>5800</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22529</TD>
          <TD><text>0x</text>5801</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22531</TD>
          <TD><text>0x</text>5803</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22532</TD>
          <TD><text>0x</text>5804</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22534</TD>
          <TD><text>0x</text>5806</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22536</TD>
          <TD><text>0x</text>5808</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22538</TD>
          <TD><text>0x</text>580A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22540</TD>
          <TD><text>0x</text>580C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22542</TD>
          <TD><text>0x</text>580E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22544</TD>
          <TD><text>0x</text>5810</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22546</TD>
          <TD><text>0x</text>5812</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22548</TD>
          <TD><text>0x</text>5814</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22550</TD>
          <TD><text>0x</text>5816</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22552</TD>
          <TD><text>0x</text>5818</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22554</TD>
          <TD><text>0x</text>581A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22556</TD>
          <TD><text>0x</text>581C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22558</TD>
          <TD><text>0x</text>581E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22560</TD>
          <TD><text>0x</text>5820</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22562</TD>
          <TD><text>0x</text>5822</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22563</TD>
          <TD><text>0x</text>5823</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22565</TD>
          <TD><text>0x</text>5825</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22567</TD>
          <TD><text>0x</text>5827</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22569</TD>
          <TD><text>0x</text>5829</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22570</TD>
          <TD><text>0x</text>582A</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22572</TD>
          <TD><text>0x</text>582C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22574</TD>
          <TD><text>0x</text>582E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22576</TD>
          <TD><text>0x</text>5830</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22578</TD>
          <TD><text>0x</text>5832</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22580</TD>
          <TD><text>0x</text>5834</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22582</TD>
          <TD><text>0x</text>5836</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22583</TD>
          <TD><text>0x</text>5837</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22584</TD>
          <TD><text>0x</text>5838</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22586</TD>
          <TD><text>0x</text>583A</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22588</TD>
          <TD><text>0x</text>583C</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22590</TD>
          <TD><text>0x</text>583E</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22592</TD>
          <TD><text>0x</text>5840</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22594</TD>
          <TD><text>0x</text>5842</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22596</TD>
          <TD><text>0x</text>5844</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22598</TD>
          <TD><text>0x</text>5846</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22600</TD>
          <TD><text>0x</text>5848</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22602</TD>
          <TD><text>0x</text>584A</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22604</TD>
          <TD><text>0x</text>584C</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22606</TD>
          <TD><text>0x</text>584E</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22608</TD>
          <TD><text>0x</text>5850</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22610</TD>
          <TD><text>0x</text>5852</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22612</TD>
          <TD><text>0x</text>5854</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22614</TD>
          <TD><text>0x</text>5856</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22615</TD>
          <TD><text>0x</text>5857</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22616</TD>
          <TD><text>0x</text>5858</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22617</TD>
          <TD><text>0x</text>5859</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22618</TD>
          <TD><text>0x</text>585A</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22619</TD>
          <TD><text>0x</text>585B</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24576</TD>
          <TD><text>0x</text>6000</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24576</TD>
          <TD><text>0x</text>6000</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24577</TD>
          <TD><text>0x</text>6001</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24579</TD>
          <TD><text>0x</text>6003</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24580</TD>
          <TD><text>0x</text>6004</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24582</TD>
          <TD><text>0x</text>6006</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24584</TD>
          <TD><text>0x</text>6008</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24586</TD>
          <TD><text>0x</text>600A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24588</TD>
          <TD><text>0x</text>600C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24590</TD>
          <TD><text>0x</text>600E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24592</TD>
          <TD><text>0x</text>6010</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24594</TD>
          <TD><text>0x</text>6012</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24596</TD>
          <TD><text>0x</text>6014</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24598</TD>
          <TD><text>0x</text>6016</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24600</TD>
          <TD><text>0x</text>6018</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24602</TD>
          <TD><text>0x</text>601A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24604</TD>
          <TD><text>0x</text>601C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24606</TD>
          <TD><text>0x</text>601E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24608</TD>
          <TD><text>0x</text>6020</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24610</TD>
          <TD><text>0x</text>6022</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24611</TD>
          <TD><text>0x</text>6023</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24613</TD>
          <TD><text>0x</text>6025</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24615</TD>
          <TD><text>0x</text>6027</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24617</TD>
          <TD><text>0x</text>6029</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24618</TD>
          <TD><text>0x</text>602A</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24620</TD>
          <TD><text>0x</text>602C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24622</TD>
          <TD><text>0x</text>602E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24624</TD>
          <TD><text>0x</text>6030</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24626</TD>
          <TD><text>0x</text>6032</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24628</TD>
          <TD><text>0x</text>6034</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24630</TD>
          <TD><text>0x</text>6036</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24631</TD>
          <TD><text>0x</text>6037</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24632</TD>
          <TD><text>0x</text>6038</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24634</TD>
          <TD><text>0x</text>603A</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24636</TD>
          <TD><text>0x</text>603C</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24638</TD>
          <TD><text>0x</text>603E</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24640</TD>
          <TD><text>0x</text>6040</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24642</TD>
          <TD><text>0x</text>6042</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24644</TD>
          <TD><text>0x</text>6044</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24646</TD>
          <TD><text>0x</text>6046</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24648</TD>
          <TD><text>0x</text>6048</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24650</TD>
          <TD><text>0x</text>604A</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24652</TD>
          <TD><text>0x</text>604C</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24654</TD>
          <TD><text>0x</text>604E</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24656</TD>
          <TD><text>0x</text>6050</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24658</TD>
          <TD><text>0x</text>6052</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24660</TD>
          <TD><text>0x</text>6054</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24662</TD>
          <TD><text>0x</text>6056</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24663</TD>
          <TD><text>0x</text>6057</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24664</TD>
          <TD><text>0x</text>6058</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24665</TD>
          <TD><text>0x</text>6059</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24666</TD>
          <TD><text>0x</text>605A</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24667</TD>
          <TD><text>0x</text>605B</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>18560</TD>
          <TD><text>0x</text>4880</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>18560</TD>
          <TD><text>0x</text>4880</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18561</TD>
          <TD><text>0x</text>4881</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18563</TD>
          <TD><text>0x</text>4883</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18564</TD>
          <TD><text>0x</text>4884</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18566</TD>
          <TD><text>0x</text>4886</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18568</TD>
          <TD><text>0x</text>4888</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18570</TD>
          <TD><text>0x</text>488A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18572</TD>
          <TD><text>0x</text>488C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18574</TD>
          <TD><text>0x</text>488E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18576</TD>
          <TD><text>0x</text>4890</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18578</TD>
          <TD><text>0x</text>4892</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18580</TD>
          <TD><text>0x</text>4894</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18582</TD>
          <TD><text>0x</text>4896</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18584</TD>
          <TD><text>0x</text>4898</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18586</TD>
          <TD><text>0x</text>489A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18588</TD>
          <TD><text>0x</text>489C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18590</TD>
          <TD><text>0x</text>489E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18592</TD>
          <TD><text>0x</text>48A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18594</TD>
          <TD><text>0x</text>48A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18595</TD>
          <TD><text>0x</text>48A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18597</TD>
          <TD><text>0x</text>48A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18599</TD>
          <TD><text>0x</text>48A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18601</TD>
          <TD><text>0x</text>48A9</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18602</TD>
          <TD><text>0x</text>48AA</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18604</TD>
          <TD><text>0x</text>48AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18606</TD>
          <TD><text>0x</text>48AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18608</TD>
          <TD><text>0x</text>48B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18610</TD>
          <TD><text>0x</text>48B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18612</TD>
          <TD><text>0x</text>48B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18614</TD>
          <TD><text>0x</text>48B6</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18615</TD>
          <TD><text>0x</text>48B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18616</TD>
          <TD><text>0x</text>48B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18618</TD>
          <TD><text>0x</text>48BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18620</TD>
          <TD><text>0x</text>48BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18622</TD>
          <TD><text>0x</text>48BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18624</TD>
          <TD><text>0x</text>48C0</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18626</TD>
          <TD><text>0x</text>48C2</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18628</TD>
          <TD><text>0x</text>48C4</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18630</TD>
          <TD><text>0x</text>48C6</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18632</TD>
          <TD><text>0x</text>48C8</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18634</TD>
          <TD><text>0x</text>48CA</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18636</TD>
          <TD><text>0x</text>48CC</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18638</TD>
          <TD><text>0x</text>48CE</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18640</TD>
          <TD><text>0x</text>48D0</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18642</TD>
          <TD><text>0x</text>48D2</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18644</TD>
          <TD><text>0x</text>48D4</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18646</TD>
          <TD><text>0x</text>48D6</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18647</TD>
          <TD><text>0x</text>48D7</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18648</TD>
          <TD><text>0x</text>48D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18649</TD>
          <TD><text>0x</text>48D9</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18650</TD>
          <TD><text>0x</text>48DA</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18651</TD>
          <TD><text>0x</text>48DB</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20608</TD>
          <TD><text>0x</text>5080</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20608</TD>
          <TD><text>0x</text>5080</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20609</TD>
          <TD><text>0x</text>5081</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20611</TD>
          <TD><text>0x</text>5083</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20612</TD>
          <TD><text>0x</text>5084</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20614</TD>
          <TD><text>0x</text>5086</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20616</TD>
          <TD><text>0x</text>5088</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20618</TD>
          <TD><text>0x</text>508A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20620</TD>
          <TD><text>0x</text>508C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20622</TD>
          <TD><text>0x</text>508E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20624</TD>
          <TD><text>0x</text>5090</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20626</TD>
          <TD><text>0x</text>5092</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20628</TD>
          <TD><text>0x</text>5094</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20630</TD>
          <TD><text>0x</text>5096</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20632</TD>
          <TD><text>0x</text>5098</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20634</TD>
          <TD><text>0x</text>509A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20636</TD>
          <TD><text>0x</text>509C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20638</TD>
          <TD><text>0x</text>509E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20640</TD>
          <TD><text>0x</text>50A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20642</TD>
          <TD><text>0x</text>50A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20643</TD>
          <TD><text>0x</text>50A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20645</TD>
          <TD><text>0x</text>50A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20647</TD>
          <TD><text>0x</text>50A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20649</TD>
          <TD><text>0x</text>50A9</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20650</TD>
          <TD><text>0x</text>50AA</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20652</TD>
          <TD><text>0x</text>50AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20654</TD>
          <TD><text>0x</text>50AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20656</TD>
          <TD><text>0x</text>50B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20658</TD>
          <TD><text>0x</text>50B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20660</TD>
          <TD><text>0x</text>50B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20662</TD>
          <TD><text>0x</text>50B6</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20663</TD>
          <TD><text>0x</text>50B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20664</TD>
          <TD><text>0x</text>50B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20666</TD>
          <TD><text>0x</text>50BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20668</TD>
          <TD><text>0x</text>50BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20670</TD>
          <TD><text>0x</text>50BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20672</TD>
          <TD><text>0x</text>50C0</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20674</TD>
          <TD><text>0x</text>50C2</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20676</TD>
          <TD><text>0x</text>50C4</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20678</TD>
          <TD><text>0x</text>50C6</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20680</TD>
          <TD><text>0x</text>50C8</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20682</TD>
          <TD><text>0x</text>50CA</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20684</TD>
          <TD><text>0x</text>50CC</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20686</TD>
          <TD><text>0x</text>50CE</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20688</TD>
          <TD><text>0x</text>50D0</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20690</TD>
          <TD><text>0x</text>50D2</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20692</TD>
          <TD><text>0x</text>50D4</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20694</TD>
          <TD><text>0x</text>50D6</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20695</TD>
          <TD><text>0x</text>50D7</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20696</TD>
          <TD><text>0x</text>50D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20697</TD>
          <TD><text>0x</text>50D9</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20698</TD>
          <TD><text>0x</text>50DA</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20699</TD>
          <TD><text>0x</text>50DB</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22656</TD>
          <TD><text>0x</text>5880</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22656</TD>
          <TD><text>0x</text>5880</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22657</TD>
          <TD><text>0x</text>5881</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22659</TD>
          <TD><text>0x</text>5883</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22660</TD>
          <TD><text>0x</text>5884</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22662</TD>
          <TD><text>0x</text>5886</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22664</TD>
          <TD><text>0x</text>5888</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22666</TD>
          <TD><text>0x</text>588A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22668</TD>
          <TD><text>0x</text>588C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22670</TD>
          <TD><text>0x</text>588E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22672</TD>
          <TD><text>0x</text>5890</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22674</TD>
          <TD><text>0x</text>5892</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22676</TD>
          <TD><text>0x</text>5894</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22678</TD>
          <TD><text>0x</text>5896</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22680</TD>
          <TD><text>0x</text>5898</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22682</TD>
          <TD><text>0x</text>589A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22684</TD>
          <TD><text>0x</text>589C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22686</TD>
          <TD><text>0x</text>589E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22688</TD>
          <TD><text>0x</text>58A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22690</TD>
          <TD><text>0x</text>58A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22691</TD>
          <TD><text>0x</text>58A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22693</TD>
          <TD><text>0x</text>58A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22695</TD>
          <TD><text>0x</text>58A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22697</TD>
          <TD><text>0x</text>58A9</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22698</TD>
          <TD><text>0x</text>58AA</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22700</TD>
          <TD><text>0x</text>58AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22702</TD>
          <TD><text>0x</text>58AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22704</TD>
          <TD><text>0x</text>58B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22706</TD>
          <TD><text>0x</text>58B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22708</TD>
          <TD><text>0x</text>58B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22710</TD>
          <TD><text>0x</text>58B6</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22711</TD>
          <TD><text>0x</text>58B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22712</TD>
          <TD><text>0x</text>58B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22714</TD>
          <TD><text>0x</text>58BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22716</TD>
          <TD><text>0x</text>58BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22718</TD>
          <TD><text>0x</text>58BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22720</TD>
          <TD><text>0x</text>58C0</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22722</TD>
          <TD><text>0x</text>58C2</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22724</TD>
          <TD><text>0x</text>58C4</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22726</TD>
          <TD><text>0x</text>58C6</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22728</TD>
          <TD><text>0x</text>58C8</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22730</TD>
          <TD><text>0x</text>58CA</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22732</TD>
          <TD><text>0x</text>58CC</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22734</TD>
          <TD><text>0x</text>58CE</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22736</TD>
          <TD><text>0x</text>58D0</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22738</TD>
          <TD><text>0x</text>58D2</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22740</TD>
          <TD><text>0x</text>58D4</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22742</TD>
          <TD><text>0x</text>58D6</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22743</TD>
          <TD><text>0x</text>58D7</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22744</TD>
          <TD><text>0x</text>58D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22745</TD>
          <TD><text>0x</text>58D9</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22746</TD>
          <TD><text>0x</text>58DA</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22747</TD>
          <TD><text>0x</text>58DB</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24704</TD>
          <TD><text>0x</text>6080</TD>
          <TD>Info</TD>
          <TD>92</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24704</TD>
          <TD><text>0x</text>6080</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24705</TD>
          <TD><text>0x</text>6081</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24707</TD>
          <TD><text>0x</text>6083</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24708</TD>
          <TD><text>0x</text>6084</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24710</TD>
          <TD><text>0x</text>6086</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24712</TD>
          <TD><text>0x</text>6088</TD>
          <TD align="center">2</TD>
          <TD align="left">System Current</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24714</TD>
          <TD><text>0x</text>608A</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24716</TD>
          <TD><text>0x</text>608C</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24718</TD>
          <TD><text>0x</text>608E</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24720</TD>
          <TD><text>0x</text>6090</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24722</TD>
          <TD><text>0x</text>6092</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24724</TD>
          <TD><text>0x</text>6094</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24726</TD>
          <TD><text>0x</text>6096</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24728</TD>
          <TD><text>0x</text>6098</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24730</TD>
          <TD><text>0x</text>609A</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24732</TD>
          <TD><text>0x</text>609C</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24734</TD>
          <TD><text>0x</text>609E</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24736</TD>
          <TD><text>0x</text>60A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24738</TD>
          <TD><text>0x</text>60A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24739</TD>
          <TD><text>0x</text>60A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Idir</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24741</TD>
          <TD><text>0x</text>60A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Iinv</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24743</TD>
          <TD><text>0x</text>60A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Ihom</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24745</TD>
          <TD><text>0x</text>60A9</TD>
          <TD align="center">1</TD>
          <TD align="left">Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24746</TD>
          <TD><text>0x</text>60AA</TD>
          <TD align="center">2</TD>
          <TD align="left">Snom</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24748</TD>
          <TD><text>0x</text>60AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24750</TD>
          <TD><text>0x</text>60AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24752</TD>
          <TD><text>0x</text>60B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total lagging reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24754</TD>
          <TD><text>0x</text>60B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total leading reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24756</TD>
          <TD><text>0x</text>60B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24758</TD>
          <TD><text>0x</text>60B6</TD>
          <TD align="center">1</TD>
          <TD align="left">Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24759</TD>
          <TD><text>0x</text>60B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Power factor type :<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24760</TD>
          <TD><text>0x</text>60B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24762</TD>
          <TD><text>0x</text>60BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24764</TD>
          <TD><text>0x</text>60BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24766</TD>
          <TD><text>0x</text>60BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24768</TD>
          <TD><text>0x</text>60C0</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24770</TD>
          <TD><text>0x</text>60C2</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24772</TD>
          <TD><text>0x</text>60C4</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q1_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24774</TD>
          <TD><text>0x</text>60C6</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q2_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24776</TD>
          <TD><text>0x</text>60C8</TD>
          <TD align="center">2</TD>
          <TD align="left">Lagging reactive power : Q3_lagg</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24778</TD>
          <TD><text>0x</text>60CA</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q1_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24780</TD>
          <TD><text>0x</text>60CC</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q2_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24782</TD>
          <TD><text>0x</text>60CE</TD>
          <TD align="center">2</TD>
          <TD align="left">Leading reactive power : Q3_lead</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24784</TD>
          <TD><text>0x</text>60D0</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24786</TD>
          <TD><text>0x</text>60D2</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24788</TD>
          <TD><text>0x</text>60D4</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24790</TD>
          <TD><text>0x</text>60D6</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24791</TD>
          <TD><text>0x</text>60D7</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24792</TD>
          <TD><text>0x</text>60D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24793</TD>
          <TD><text>0x</text>60D9</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24794</TD>
          <TD><text>0x</text>60DA</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24795</TD>
          <TD><text>0x</text>60DB</TD>
          <TD align="center">1</TD>
          <TD align="left">Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>18688</TD>
          <TD><text>0x</text>4900</TD>
          <TD>Info</TD>
          <TD>89</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>18688</TD>
          <TD><text>0x</text>4900</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18689</TD>
          <TD><text>0x</text>4901</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18691</TD>
          <TD><text>0x</text>4903</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18692</TD>
          <TD><text>0x</text>4904</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V1h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18694</TD>
          <TD><text>0x</text>4906</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V2h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18696</TD>
          <TD><text>0x</text>4908</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V3h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18698</TD>
          <TD><text>0x</text>490A</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: Vnh1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18700</TD>
          <TD><text>0x</text>490C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18701</TD>
          <TD><text>0x</text>490D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18702</TD>
          <TD><text>0x</text>490E</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18703</TD>
          <TD><text>0x</text>490F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phVnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18704</TD>
          <TD><text>0x</text>4910</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U12h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18706</TD>
          <TD><text>0x</text>4912</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U23h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18708</TD>
          <TD><text>0x</text>4914</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U31h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18710</TD>
          <TD><text>0x</text>4916</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU12h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18711</TD>
          <TD><text>0x</text>4917</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU23h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18712</TD>
          <TD><text>0x</text>4918</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU31h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18713</TD>
          <TD><text>0x</text>4919</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I1h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18715</TD>
          <TD><text>0x</text>491B</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I2h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18717</TD>
          <TD><text>0x</text>491D</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I3h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18719</TD>
          <TD><text>0x</text>491F</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: Inh1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18721</TD>
          <TD><text>0x</text>4921</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18722</TD>
          <TD><text>0x</text>4922</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18723</TD>
          <TD><text>0x</text>4923</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18724</TD>
          <TD><text>0x</text>4924</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phInh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18725</TD>
          <TD><text>0x</text>4925</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI1h1V1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18726</TD>
          <TD><text>0x</text>4926</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI2h1V2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18727</TD>
          <TD><text>0x</text>4927</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI3h1V3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18728</TD>
          <TD><text>0x</text>4928</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiInh1Vnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18729</TD>
          <TD><text>0x</text>4929</TD>
          <TD align="center">2</TD>
          <TD align="left">P1h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18731</TD>
          <TD><text>0x</text>492B</TD>
          <TD align="center">2</TD>
          <TD align="left">P2h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18733</TD>
          <TD><text>0x</text>492D</TD>
          <TD align="center">2</TD>
          <TD align="left">P3h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18735</TD>
          <TD><text>0x</text>492F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ptoth1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18737</TD>
          <TD><text>0x</text>4931</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18739</TD>
          <TD><text>0x</text>4933</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18741</TD>
          <TD><text>0x</text>4935</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18743</TD>
          <TD><text>0x</text>4937</TD>
          <TD align="center">2</TD>
          <TD align="left">Qtoth1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18745</TD>
          <TD><text>0x</text>4939</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18746</TD>
          <TD><text>0x</text>493A</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18747</TD>
          <TD><text>0x</text>493B</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18748</TD>
          <TD><text>0x</text>493C</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18749</TD>
          <TD><text>0x</text>493D</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18750</TD>
          <TD><text>0x</text>493E</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18751</TD>
          <TD><text>0x</text>493F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18752</TD>
          <TD><text>0x</text>4940</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18753</TD>
          <TD><text>0x</text>4941</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18754</TD>
          <TD><text>0x</text>4942</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18755</TD>
          <TD><text>0x</text>4943</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18756</TD>
          <TD><text>0x</text>4944</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18757</TD>
          <TD><text>0x</text>4945</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18758</TD>
          <TD><text>0x</text>4946</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18759</TD>
          <TD><text>0x</text>4947</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18760</TD>
          <TD><text>0x</text>4948</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>18761</TD>
          <TD><text>0x</text>4949</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18762</TD>
          <TD><text>0x</text>494A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18763</TD>
          <TD><text>0x</text>494B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18764</TD>
          <TD><text>0x</text>494C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>18765</TD>
          <TD><text>0x</text>494D</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD V</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18766</TD>
          <TD><text>0x</text>494E</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD U</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>18767</TD>
          <TD><text>0x</text>494F</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD I</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>18768</TD>
          <TD><text>0x</text>4950</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18769</TD>
          <TD><text>0x</text>4951</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18770</TD>
          <TD><text>0x</text>4952</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18771</TD>
          <TD><text>0x</text>4953</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18772</TD>
          <TD><text>0x</text>4954</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18773</TD>
          <TD><text>0x</text>4955</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18774</TD>
          <TD><text>0x</text>4956</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18775</TD>
          <TD><text>0x</text>4957</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>18776</TD>
          <TD><text>0x</text>4958</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20736</TD>
          <TD><text>0x</text>5100</TD>
          <TD>Info</TD>
          <TD>89</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20736</TD>
          <TD><text>0x</text>5100</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20737</TD>
          <TD><text>0x</text>5101</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20739</TD>
          <TD><text>0x</text>5103</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20740</TD>
          <TD><text>0x</text>5104</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V1h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20742</TD>
          <TD><text>0x</text>5106</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V2h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20744</TD>
          <TD><text>0x</text>5108</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V3h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20746</TD>
          <TD><text>0x</text>510A</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: Vnh1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20748</TD>
          <TD><text>0x</text>510C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20749</TD>
          <TD><text>0x</text>510D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20750</TD>
          <TD><text>0x</text>510E</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20751</TD>
          <TD><text>0x</text>510F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phVnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20752</TD>
          <TD><text>0x</text>5110</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U12h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20754</TD>
          <TD><text>0x</text>5112</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U23h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20756</TD>
          <TD><text>0x</text>5114</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U31h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20758</TD>
          <TD><text>0x</text>5116</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU12h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20759</TD>
          <TD><text>0x</text>5117</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU23h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20760</TD>
          <TD><text>0x</text>5118</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU31h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20761</TD>
          <TD><text>0x</text>5119</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I1h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20763</TD>
          <TD><text>0x</text>511B</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I2h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20765</TD>
          <TD><text>0x</text>511D</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I3h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20767</TD>
          <TD><text>0x</text>511F</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: Inh1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20769</TD>
          <TD><text>0x</text>5121</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20770</TD>
          <TD><text>0x</text>5122</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20771</TD>
          <TD><text>0x</text>5123</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20772</TD>
          <TD><text>0x</text>5124</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phInh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20773</TD>
          <TD><text>0x</text>5125</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI1h1V1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20774</TD>
          <TD><text>0x</text>5126</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI2h1V2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20775</TD>
          <TD><text>0x</text>5127</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI3h1V3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20776</TD>
          <TD><text>0x</text>5128</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiInh1Vnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20777</TD>
          <TD><text>0x</text>5129</TD>
          <TD align="center">2</TD>
          <TD align="left">P1h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20779</TD>
          <TD><text>0x</text>512B</TD>
          <TD align="center">2</TD>
          <TD align="left">P2h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20781</TD>
          <TD><text>0x</text>512D</TD>
          <TD align="center">2</TD>
          <TD align="left">P3h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20783</TD>
          <TD><text>0x</text>512F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ptoth1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20785</TD>
          <TD><text>0x</text>5131</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20787</TD>
          <TD><text>0x</text>5133</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20789</TD>
          <TD><text>0x</text>5135</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20791</TD>
          <TD><text>0x</text>5137</TD>
          <TD align="center">2</TD>
          <TD align="left">Qtoth1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20793</TD>
          <TD><text>0x</text>5139</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20794</TD>
          <TD><text>0x</text>513A</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20795</TD>
          <TD><text>0x</text>513B</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20796</TD>
          <TD><text>0x</text>513C</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20797</TD>
          <TD><text>0x</text>513D</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20798</TD>
          <TD><text>0x</text>513E</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20799</TD>
          <TD><text>0x</text>513F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20800</TD>
          <TD><text>0x</text>5140</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20801</TD>
          <TD><text>0x</text>5141</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20802</TD>
          <TD><text>0x</text>5142</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20803</TD>
          <TD><text>0x</text>5143</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20804</TD>
          <TD><text>0x</text>5144</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20805</TD>
          <TD><text>0x</text>5145</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20806</TD>
          <TD><text>0x</text>5146</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20807</TD>
          <TD><text>0x</text>5147</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20808</TD>
          <TD><text>0x</text>5148</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20809</TD>
          <TD><text>0x</text>5149</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20810</TD>
          <TD><text>0x</text>514A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20811</TD>
          <TD><text>0x</text>514B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20812</TD>
          <TD><text>0x</text>514C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>20813</TD>
          <TD><text>0x</text>514D</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD V</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20814</TD>
          <TD><text>0x</text>514E</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD U</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20815</TD>
          <TD><text>0x</text>514F</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD I</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>20816</TD>
          <TD><text>0x</text>5150</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20817</TD>
          <TD><text>0x</text>5151</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20818</TD>
          <TD><text>0x</text>5152</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20819</TD>
          <TD><text>0x</text>5153</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20820</TD>
          <TD><text>0x</text>5154</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20821</TD>
          <TD><text>0x</text>5155</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20822</TD>
          <TD><text>0x</text>5156</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20823</TD>
          <TD><text>0x</text>5157</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>20824</TD>
          <TD><text>0x</text>5158</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22784</TD>
          <TD><text>0x</text>5900</TD>
          <TD>Info</TD>
          <TD>89</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22784</TD>
          <TD><text>0x</text>5900</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22785</TD>
          <TD><text>0x</text>5901</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22787</TD>
          <TD><text>0x</text>5903</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22788</TD>
          <TD><text>0x</text>5904</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V1h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22790</TD>
          <TD><text>0x</text>5906</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V2h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22792</TD>
          <TD><text>0x</text>5908</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V3h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22794</TD>
          <TD><text>0x</text>590A</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: Vnh1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22796</TD>
          <TD><text>0x</text>590C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22797</TD>
          <TD><text>0x</text>590D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22798</TD>
          <TD><text>0x</text>590E</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22799</TD>
          <TD><text>0x</text>590F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phVnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22800</TD>
          <TD><text>0x</text>5910</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U12h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22802</TD>
          <TD><text>0x</text>5912</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U23h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22804</TD>
          <TD><text>0x</text>5914</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U31h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22806</TD>
          <TD><text>0x</text>5916</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU12h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22807</TD>
          <TD><text>0x</text>5917</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU23h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22808</TD>
          <TD><text>0x</text>5918</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU31h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22809</TD>
          <TD><text>0x</text>5919</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I1h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22811</TD>
          <TD><text>0x</text>591B</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I2h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22813</TD>
          <TD><text>0x</text>591D</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I3h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22815</TD>
          <TD><text>0x</text>591F</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: Inh1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22817</TD>
          <TD><text>0x</text>5921</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22818</TD>
          <TD><text>0x</text>5922</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22819</TD>
          <TD><text>0x</text>5923</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22820</TD>
          <TD><text>0x</text>5924</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phInh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22821</TD>
          <TD><text>0x</text>5925</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI1h1V1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22822</TD>
          <TD><text>0x</text>5926</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI2h1V2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22823</TD>
          <TD><text>0x</text>5927</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI3h1V3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22824</TD>
          <TD><text>0x</text>5928</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiInh1Vnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22825</TD>
          <TD><text>0x</text>5929</TD>
          <TD align="center">2</TD>
          <TD align="left">P1h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22827</TD>
          <TD><text>0x</text>592B</TD>
          <TD align="center">2</TD>
          <TD align="left">P2h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22829</TD>
          <TD><text>0x</text>592D</TD>
          <TD align="center">2</TD>
          <TD align="left">P3h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22831</TD>
          <TD><text>0x</text>592F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ptoth1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22833</TD>
          <TD><text>0x</text>5931</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22835</TD>
          <TD><text>0x</text>5933</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22837</TD>
          <TD><text>0x</text>5935</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22839</TD>
          <TD><text>0x</text>5937</TD>
          <TD align="center">2</TD>
          <TD align="left">Qtoth1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22841</TD>
          <TD><text>0x</text>5939</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22842</TD>
          <TD><text>0x</text>593A</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22843</TD>
          <TD><text>0x</text>593B</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22844</TD>
          <TD><text>0x</text>593C</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22845</TD>
          <TD><text>0x</text>593D</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22846</TD>
          <TD><text>0x</text>593E</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22847</TD>
          <TD><text>0x</text>593F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22848</TD>
          <TD><text>0x</text>5940</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22849</TD>
          <TD><text>0x</text>5941</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22850</TD>
          <TD><text>0x</text>5942</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22851</TD>
          <TD><text>0x</text>5943</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22852</TD>
          <TD><text>0x</text>5944</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22853</TD>
          <TD><text>0x</text>5945</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22854</TD>
          <TD><text>0x</text>5946</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22855</TD>
          <TD><text>0x</text>5947</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22856</TD>
          <TD><text>0x</text>5948</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22857</TD>
          <TD><text>0x</text>5949</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22858</TD>
          <TD><text>0x</text>594A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22859</TD>
          <TD><text>0x</text>594B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22860</TD>
          <TD><text>0x</text>594C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>22861</TD>
          <TD><text>0x</text>594D</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD V</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22862</TD>
          <TD><text>0x</text>594E</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD U</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22863</TD>
          <TD><text>0x</text>594F</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD I</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>22864</TD>
          <TD><text>0x</text>5950</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22865</TD>
          <TD><text>0x</text>5951</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22866</TD>
          <TD><text>0x</text>5952</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22867</TD>
          <TD><text>0x</text>5953</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22868</TD>
          <TD><text>0x</text>5954</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22869</TD>
          <TD><text>0x</text>5955</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22870</TD>
          <TD><text>0x</text>5956</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22871</TD>
          <TD><text>0x</text>5957</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>22872</TD>
          <TD><text>0x</text>5958</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. fundamental measurement - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24832</TD>
          <TD><text>0x</text>6100</TD>
          <TD>Info</TD>
          <TD>89</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24832</TD>
          <TD><text>0x</text>6100</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24833</TD>
          <TD><text>0x</text>6101</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24835</TD>
          <TD><text>0x</text>6103</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24836</TD>
          <TD><text>0x</text>6104</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V1h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24838</TD>
          <TD><text>0x</text>6106</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V2h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24840</TD>
          <TD><text>0x</text>6108</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V3h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24842</TD>
          <TD><text>0x</text>610A</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: Vnh1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24844</TD>
          <TD><text>0x</text>610C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24845</TD>
          <TD><text>0x</text>610D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24846</TD>
          <TD><text>0x</text>610E</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24847</TD>
          <TD><text>0x</text>610F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phVnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24848</TD>
          <TD><text>0x</text>6110</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U12h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24850</TD>
          <TD><text>0x</text>6112</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U23h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24852</TD>
          <TD><text>0x</text>6114</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U31h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24854</TD>
          <TD><text>0x</text>6116</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU12h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24855</TD>
          <TD><text>0x</text>6117</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU23h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24856</TD>
          <TD><text>0x</text>6118</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU31h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24857</TD>
          <TD><text>0x</text>6119</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I1h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24859</TD>
          <TD><text>0x</text>611B</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I2h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24861</TD>
          <TD><text>0x</text>611D</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: I3h1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24863</TD>
          <TD><text>0x</text>611F</TD>
          <TD align="center">2</TD>
          <TD align="left">Current: Inh1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24865</TD>
          <TD><text>0x</text>6121</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24866</TD>
          <TD><text>0x</text>6122</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24867</TD>
          <TD><text>0x</text>6123</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phI3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24868</TD>
          <TD><text>0x</text>6124</TD>
          <TD align="center">1</TD>
          <TD align="left">Current phase: phInh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24869</TD>
          <TD><text>0x</text>6125</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI1h1V1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24870</TD>
          <TD><text>0x</text>6126</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI2h1V2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24871</TD>
          <TD><text>0x</text>6127</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiI3h1V3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24872</TD>
          <TD><text>0x</text>6128</TD>
          <TD align="center">1</TD>
          <TD align="left">phi current voltage: phiInh1Vnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24873</TD>
          <TD><text>0x</text>6129</TD>
          <TD align="center">2</TD>
          <TD align="left">P1h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24875</TD>
          <TD><text>0x</text>612B</TD>
          <TD align="center">2</TD>
          <TD align="left">P2h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24877</TD>
          <TD><text>0x</text>612D</TD>
          <TD align="center">2</TD>
          <TD align="left">P3h1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24879</TD>
          <TD><text>0x</text>612F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ptoth1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24881</TD>
          <TD><text>0x</text>6131</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24883</TD>
          <TD><text>0x</text>6133</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24885</TD>
          <TD><text>0x</text>6135</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3h1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24887</TD>
          <TD><text>0x</text>6137</TD>
          <TD align="center">2</TD>
          <TD align="left">Qtoth1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>24889</TD>
          <TD><text>0x</text>6139</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24890</TD>
          <TD><text>0x</text>613A</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24891</TD>
          <TD><text>0x</text>613B</TD>
          <TD align="center">1</TD>
          <TD align="left">Cos(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24892</TD>
          <TD><text>0x</text>613C</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI1h1V1h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24893</TD>
          <TD><text>0x</text>613D</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI2h1V2h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24894</TD>
          <TD><text>0x</text>613E</TD>
          <TD align="center">1</TD>
          <TD align="left">Tan(phi) : phiI3h1V3h1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>24895</TD>
          <TD><text>0x</text>613F</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24896</TD>
          <TD><text>0x</text>6140</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24897</TD>
          <TD><text>0x</text>6141</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24898</TD>
          <TD><text>0x</text>6142</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24899</TD>
          <TD><text>0x</text>6143</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24900</TD>
          <TD><text>0x</text>6144</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24901</TD>
          <TD><text>0x</text>6145</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24902</TD>
          <TD><text>0x</text>6146</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24903</TD>
          <TD><text>0x</text>6147</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24904</TD>
          <TD><text>0x</text>6148</TD>
          <TD align="center">1</TD>
          <TD align="left">Curent total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24905</TD>
          <TD><text>0x</text>6149</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24906</TD>
          <TD><text>0x</text>614A</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24907</TD>
          <TD><text>0x</text>614B</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24908</TD>
          <TD><text>0x</text>614C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>24909</TD>
          <TD><text>0x</text>614D</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD V</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24910</TD>
          <TD><text>0x</text>614E</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD U</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24911</TD>
          <TD><text>0x</text>614F</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD I</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>24912</TD>
          <TD><text>0x</text>6150</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24913</TD>
          <TD><text>0x</text>6151</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24914</TD>
          <TD><text>0x</text>6152</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24915</TD>
          <TD><text>0x</text>6153</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24916</TD>
          <TD><text>0x</text>6154</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24917</TD>
          <TD><text>0x</text>6155</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24918</TD>
          <TD><text>0x</text>6156</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24919</TD>
          <TD><text>0x</text>6157</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>24920</TD>
          <TD><text>0x</text>6158</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement max - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>18816</TD>
          <TD><text>0x</text>4980</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>18816</TD>
          <TD><text>0x</text>4980</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18817</TD>
          <TD><text>0x</text>4981</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18819</TD>
          <TD><text>0x</text>4983</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18821</TD>
          <TD><text>0x</text>4985</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18823</TD>
          <TD><text>0x</text>4987</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18825</TD>
          <TD><text>0x</text>4989</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18827</TD>
          <TD><text>0x</text>498B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18829</TD>
          <TD><text>0x</text>498D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18831</TD>
          <TD><text>0x</text>498F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18833</TD>
          <TD><text>0x</text>4991</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18835</TD>
          <TD><text>0x</text>4993</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18837</TD>
          <TD><text>0x</text>4995</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18839</TD>
          <TD><text>0x</text>4997</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18841</TD>
          <TD><text>0x</text>4999</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18843</TD>
          <TD><text>0x</text>499B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18845</TD>
          <TD><text>0x</text>499D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18847</TD>
          <TD><text>0x</text>499F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18849</TD>
          <TD><text>0x</text>49A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18851</TD>
          <TD><text>0x</text>49A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18853</TD>
          <TD><text>0x</text>49A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18855</TD>
          <TD><text>0x</text>49A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18857</TD>
          <TD><text>0x</text>49A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18859</TD>
          <TD><text>0x</text>49AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18861</TD>
          <TD><text>0x</text>49AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18863</TD>
          <TD><text>0x</text>49AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18865</TD>
          <TD><text>0x</text>49B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18867</TD>
          <TD><text>0x</text>49B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18869</TD>
          <TD><text>0x</text>49B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18871</TD>
          <TD><text>0x</text>49B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18873</TD>
          <TD><text>0x</text>49B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18875</TD>
          <TD><text>0x</text>49BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18877</TD>
          <TD><text>0x</text>49BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18878</TD>
          <TD><text>0x</text>49BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18879</TD>
          <TD><text>0x</text>49BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18881</TD>
          <TD><text>0x</text>49C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18883</TD>
          <TD><text>0x</text>49C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18885</TD>
          <TD><text>0x</text>49C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18887</TD>
          <TD><text>0x</text>49C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18889</TD>
          <TD><text>0x</text>49C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18891</TD>
          <TD><text>0x</text>49CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18893</TD>
          <TD><text>0x</text>49CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18895</TD>
          <TD><text>0x</text>49CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18897</TD>
          <TD><text>0x</text>49D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18899</TD>
          <TD><text>0x</text>49D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18901</TD>
          <TD><text>0x</text>49D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>18903</TD>
          <TD><text>0x</text>49D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18905</TD>
          <TD><text>0x</text>49D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18907</TD>
          <TD><text>0x</text>49DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18909</TD>
          <TD><text>0x</text>49DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18911</TD>
          <TD><text>0x</text>49DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18913</TD>
          <TD><text>0x</text>49E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>18915</TD>
          <TD><text>0x</text>49E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18917</TD>
          <TD><text>0x</text>49E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18918</TD>
          <TD><text>0x</text>49E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18919</TD>
          <TD><text>0x</text>49E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18921</TD>
          <TD><text>0x</text>49E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18922</TD>
          <TD><text>0x</text>49EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18923</TD>
          <TD><text>0x</text>49EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>18925</TD>
          <TD><text>0x</text>49ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>18926</TD>
          <TD><text>0x</text>49EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>18927</TD>
          <TD><text>0x</text>49EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement max - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20864</TD>
          <TD><text>0x</text>5180</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20864</TD>
          <TD><text>0x</text>5180</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20865</TD>
          <TD><text>0x</text>5181</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20867</TD>
          <TD><text>0x</text>5183</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20869</TD>
          <TD><text>0x</text>5185</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20871</TD>
          <TD><text>0x</text>5187</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20873</TD>
          <TD><text>0x</text>5189</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20875</TD>
          <TD><text>0x</text>518B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20877</TD>
          <TD><text>0x</text>518D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20879</TD>
          <TD><text>0x</text>518F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20881</TD>
          <TD><text>0x</text>5191</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20883</TD>
          <TD><text>0x</text>5193</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20885</TD>
          <TD><text>0x</text>5195</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20887</TD>
          <TD><text>0x</text>5197</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20889</TD>
          <TD><text>0x</text>5199</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20891</TD>
          <TD><text>0x</text>519B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20893</TD>
          <TD><text>0x</text>519D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20895</TD>
          <TD><text>0x</text>519F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20897</TD>
          <TD><text>0x</text>51A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20899</TD>
          <TD><text>0x</text>51A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20901</TD>
          <TD><text>0x</text>51A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20903</TD>
          <TD><text>0x</text>51A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20905</TD>
          <TD><text>0x</text>51A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20907</TD>
          <TD><text>0x</text>51AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20909</TD>
          <TD><text>0x</text>51AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20911</TD>
          <TD><text>0x</text>51AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20913</TD>
          <TD><text>0x</text>51B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20915</TD>
          <TD><text>0x</text>51B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20917</TD>
          <TD><text>0x</text>51B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20919</TD>
          <TD><text>0x</text>51B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20921</TD>
          <TD><text>0x</text>51B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20923</TD>
          <TD><text>0x</text>51BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20925</TD>
          <TD><text>0x</text>51BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20926</TD>
          <TD><text>0x</text>51BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20927</TD>
          <TD><text>0x</text>51BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20929</TD>
          <TD><text>0x</text>51C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20931</TD>
          <TD><text>0x</text>51C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20933</TD>
          <TD><text>0x</text>51C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20935</TD>
          <TD><text>0x</text>51C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20937</TD>
          <TD><text>0x</text>51C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20939</TD>
          <TD><text>0x</text>51CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20941</TD>
          <TD><text>0x</text>51CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20943</TD>
          <TD><text>0x</text>51CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20945</TD>
          <TD><text>0x</text>51D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20947</TD>
          <TD><text>0x</text>51D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20949</TD>
          <TD><text>0x</text>51D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>20951</TD>
          <TD><text>0x</text>51D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20953</TD>
          <TD><text>0x</text>51D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20955</TD>
          <TD><text>0x</text>51DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20957</TD>
          <TD><text>0x</text>51DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20959</TD>
          <TD><text>0x</text>51DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20961</TD>
          <TD><text>0x</text>51E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20963</TD>
          <TD><text>0x</text>51E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20965</TD>
          <TD><text>0x</text>51E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20966</TD>
          <TD><text>0x</text>51E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20967</TD>
          <TD><text>0x</text>51E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20969</TD>
          <TD><text>0x</text>51E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20970</TD>
          <TD><text>0x</text>51EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20971</TD>
          <TD><text>0x</text>51EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20973</TD>
          <TD><text>0x</text>51ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>20974</TD>
          <TD><text>0x</text>51EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>20975</TD>
          <TD><text>0x</text>51EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement max - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22912</TD>
          <TD><text>0x</text>5980</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22912</TD>
          <TD><text>0x</text>5980</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22913</TD>
          <TD><text>0x</text>5981</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22915</TD>
          <TD><text>0x</text>5983</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22917</TD>
          <TD><text>0x</text>5985</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22919</TD>
          <TD><text>0x</text>5987</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22921</TD>
          <TD><text>0x</text>5989</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22923</TD>
          <TD><text>0x</text>598B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22925</TD>
          <TD><text>0x</text>598D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22927</TD>
          <TD><text>0x</text>598F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22929</TD>
          <TD><text>0x</text>5991</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22931</TD>
          <TD><text>0x</text>5993</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22933</TD>
          <TD><text>0x</text>5995</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22935</TD>
          <TD><text>0x</text>5997</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22937</TD>
          <TD><text>0x</text>5999</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22939</TD>
          <TD><text>0x</text>599B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22941</TD>
          <TD><text>0x</text>599D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22943</TD>
          <TD><text>0x</text>599F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22945</TD>
          <TD><text>0x</text>59A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22947</TD>
          <TD><text>0x</text>59A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22949</TD>
          <TD><text>0x</text>59A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22951</TD>
          <TD><text>0x</text>59A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22953</TD>
          <TD><text>0x</text>59A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22955</TD>
          <TD><text>0x</text>59AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22957</TD>
          <TD><text>0x</text>59AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22959</TD>
          <TD><text>0x</text>59AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22961</TD>
          <TD><text>0x</text>59B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22963</TD>
          <TD><text>0x</text>59B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22965</TD>
          <TD><text>0x</text>59B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22967</TD>
          <TD><text>0x</text>59B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22969</TD>
          <TD><text>0x</text>59B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22971</TD>
          <TD><text>0x</text>59BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22973</TD>
          <TD><text>0x</text>59BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>22974</TD>
          <TD><text>0x</text>59BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22975</TD>
          <TD><text>0x</text>59BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22977</TD>
          <TD><text>0x</text>59C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22979</TD>
          <TD><text>0x</text>59C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22981</TD>
          <TD><text>0x</text>59C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22983</TD>
          <TD><text>0x</text>59C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22985</TD>
          <TD><text>0x</text>59C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22987</TD>
          <TD><text>0x</text>59CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22989</TD>
          <TD><text>0x</text>59CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22991</TD>
          <TD><text>0x</text>59CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22993</TD>
          <TD><text>0x</text>59D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22995</TD>
          <TD><text>0x</text>59D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22997</TD>
          <TD><text>0x</text>59D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>22999</TD>
          <TD><text>0x</text>59D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23001</TD>
          <TD><text>0x</text>59D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23003</TD>
          <TD><text>0x</text>59DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23005</TD>
          <TD><text>0x</text>59DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23007</TD>
          <TD><text>0x</text>59DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23009</TD>
          <TD><text>0x</text>59E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23011</TD>
          <TD><text>0x</text>59E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23013</TD>
          <TD><text>0x</text>59E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23014</TD>
          <TD><text>0x</text>59E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23015</TD>
          <TD><text>0x</text>59E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23017</TD>
          <TD><text>0x</text>59E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23018</TD>
          <TD><text>0x</text>59EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23019</TD>
          <TD><text>0x</text>59EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23021</TD>
          <TD><text>0x</text>59ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23022</TD>
          <TD><text>0x</text>59EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23023</TD>
          <TD><text>0x</text>59EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement max - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24960</TD>
          <TD><text>0x</text>6180</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24960</TD>
          <TD><text>0x</text>6180</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24961</TD>
          <TD><text>0x</text>6181</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24963</TD>
          <TD><text>0x</text>6183</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24965</TD>
          <TD><text>0x</text>6185</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24967</TD>
          <TD><text>0x</text>6187</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24969</TD>
          <TD><text>0x</text>6189</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24971</TD>
          <TD><text>0x</text>618B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24973</TD>
          <TD><text>0x</text>618D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24975</TD>
          <TD><text>0x</text>618F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24977</TD>
          <TD><text>0x</text>6191</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24979</TD>
          <TD><text>0x</text>6193</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24981</TD>
          <TD><text>0x</text>6195</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24983</TD>
          <TD><text>0x</text>6197</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24985</TD>
          <TD><text>0x</text>6199</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24987</TD>
          <TD><text>0x</text>619B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24989</TD>
          <TD><text>0x</text>619D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24991</TD>
          <TD><text>0x</text>619F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24993</TD>
          <TD><text>0x</text>61A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24995</TD>
          <TD><text>0x</text>61A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24997</TD>
          <TD><text>0x</text>61A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24999</TD>
          <TD><text>0x</text>61A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25001</TD>
          <TD><text>0x</text>61A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25003</TD>
          <TD><text>0x</text>61AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25005</TD>
          <TD><text>0x</text>61AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25007</TD>
          <TD><text>0x</text>61AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25009</TD>
          <TD><text>0x</text>61B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25011</TD>
          <TD><text>0x</text>61B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25013</TD>
          <TD><text>0x</text>61B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25015</TD>
          <TD><text>0x</text>61B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25017</TD>
          <TD><text>0x</text>61B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25019</TD>
          <TD><text>0x</text>61BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25021</TD>
          <TD><text>0x</text>61BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25022</TD>
          <TD><text>0x</text>61BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25023</TD>
          <TD><text>0x</text>61BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25025</TD>
          <TD><text>0x</text>61C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25027</TD>
          <TD><text>0x</text>61C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25029</TD>
          <TD><text>0x</text>61C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25031</TD>
          <TD><text>0x</text>61C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25033</TD>
          <TD><text>0x</text>61C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25035</TD>
          <TD><text>0x</text>61CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25037</TD>
          <TD><text>0x</text>61CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25039</TD>
          <TD><text>0x</text>61CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25041</TD>
          <TD><text>0x</text>61D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25043</TD>
          <TD><text>0x</text>61D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25045</TD>
          <TD><text>0x</text>61D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25047</TD>
          <TD><text>0x</text>61D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25049</TD>
          <TD><text>0x</text>61D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25051</TD>
          <TD><text>0x</text>61DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25053</TD>
          <TD><text>0x</text>61DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25055</TD>
          <TD><text>0x</text>61DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25057</TD>
          <TD><text>0x</text>61E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25059</TD>
          <TD><text>0x</text>61E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25061</TD>
          <TD><text>0x</text>61E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25062</TD>
          <TD><text>0x</text>61E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25063</TD>
          <TD><text>0x</text>61E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25065</TD>
          <TD><text>0x</text>61E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25066</TD>
          <TD><text>0x</text>61EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25067</TD>
          <TD><text>0x</text>61EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25069</TD>
          <TD><text>0x</text>61ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25070</TD>
          <TD><text>0x</text>61EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25071</TD>
          <TD><text>0x</text>61EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement min - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19072</TD>
          <TD><text>0x</text>4A80</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19072</TD>
          <TD><text>0x</text>4A80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19073</TD>
          <TD><text>0x</text>4A81</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19075</TD>
          <TD><text>0x</text>4A83</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19077</TD>
          <TD><text>0x</text>4A85</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19079</TD>
          <TD><text>0x</text>4A87</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19081</TD>
          <TD><text>0x</text>4A89</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19083</TD>
          <TD><text>0x</text>4A8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19085</TD>
          <TD><text>0x</text>4A8D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19087</TD>
          <TD><text>0x</text>4A8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19089</TD>
          <TD><text>0x</text>4A91</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19091</TD>
          <TD><text>0x</text>4A93</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19093</TD>
          <TD><text>0x</text>4A95</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19095</TD>
          <TD><text>0x</text>4A97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19097</TD>
          <TD><text>0x</text>4A99</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19099</TD>
          <TD><text>0x</text>4A9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19101</TD>
          <TD><text>0x</text>4A9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19103</TD>
          <TD><text>0x</text>4A9F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19105</TD>
          <TD><text>0x</text>4AA1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19107</TD>
          <TD><text>0x</text>4AA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19109</TD>
          <TD><text>0x</text>4AA5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19111</TD>
          <TD><text>0x</text>4AA7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19113</TD>
          <TD><text>0x</text>4AA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19115</TD>
          <TD><text>0x</text>4AAB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19117</TD>
          <TD><text>0x</text>4AAD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19119</TD>
          <TD><text>0x</text>4AAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19121</TD>
          <TD><text>0x</text>4AB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19123</TD>
          <TD><text>0x</text>4AB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19125</TD>
          <TD><text>0x</text>4AB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19127</TD>
          <TD><text>0x</text>4AB7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19129</TD>
          <TD><text>0x</text>4AB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19131</TD>
          <TD><text>0x</text>4ABB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19133</TD>
          <TD><text>0x</text>4ABD</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19134</TD>
          <TD><text>0x</text>4ABE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19135</TD>
          <TD><text>0x</text>4ABF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19137</TD>
          <TD><text>0x</text>4AC1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19139</TD>
          <TD><text>0x</text>4AC3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19141</TD>
          <TD><text>0x</text>4AC5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19143</TD>
          <TD><text>0x</text>4AC7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19145</TD>
          <TD><text>0x</text>4AC9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19147</TD>
          <TD><text>0x</text>4ACB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19149</TD>
          <TD><text>0x</text>4ACD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19151</TD>
          <TD><text>0x</text>4ACF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19153</TD>
          <TD><text>0x</text>4AD1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19155</TD>
          <TD><text>0x</text>4AD3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19157</TD>
          <TD><text>0x</text>4AD5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19159</TD>
          <TD><text>0x</text>4AD7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19161</TD>
          <TD><text>0x</text>4AD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19163</TD>
          <TD><text>0x</text>4ADB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19165</TD>
          <TD><text>0x</text>4ADD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19167</TD>
          <TD><text>0x</text>4ADF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19169</TD>
          <TD><text>0x</text>4AE1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19171</TD>
          <TD><text>0x</text>4AE3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19173</TD>
          <TD><text>0x</text>4AE5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19174</TD>
          <TD><text>0x</text>4AE6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19175</TD>
          <TD><text>0x</text>4AE7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19177</TD>
          <TD><text>0x</text>4AE9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19178</TD>
          <TD><text>0x</text>4AEA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19179</TD>
          <TD><text>0x</text>4AEB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19181</TD>
          <TD><text>0x</text>4AED</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19182</TD>
          <TD><text>0x</text>4AEE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19183</TD>
          <TD><text>0x</text>4AEF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement min - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21120</TD>
          <TD><text>0x</text>5280</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>21120</TD>
          <TD><text>0x</text>5280</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21121</TD>
          <TD><text>0x</text>5281</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21123</TD>
          <TD><text>0x</text>5283</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21125</TD>
          <TD><text>0x</text>5285</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21127</TD>
          <TD><text>0x</text>5287</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21129</TD>
          <TD><text>0x</text>5289</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21131</TD>
          <TD><text>0x</text>528B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21133</TD>
          <TD><text>0x</text>528D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21135</TD>
          <TD><text>0x</text>528F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21137</TD>
          <TD><text>0x</text>5291</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21139</TD>
          <TD><text>0x</text>5293</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21141</TD>
          <TD><text>0x</text>5295</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21143</TD>
          <TD><text>0x</text>5297</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21145</TD>
          <TD><text>0x</text>5299</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21147</TD>
          <TD><text>0x</text>529B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21149</TD>
          <TD><text>0x</text>529D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21151</TD>
          <TD><text>0x</text>529F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21153</TD>
          <TD><text>0x</text>52A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21155</TD>
          <TD><text>0x</text>52A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21157</TD>
          <TD><text>0x</text>52A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21159</TD>
          <TD><text>0x</text>52A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21161</TD>
          <TD><text>0x</text>52A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21163</TD>
          <TD><text>0x</text>52AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21165</TD>
          <TD><text>0x</text>52AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21167</TD>
          <TD><text>0x</text>52AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21169</TD>
          <TD><text>0x</text>52B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21171</TD>
          <TD><text>0x</text>52B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21173</TD>
          <TD><text>0x</text>52B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21175</TD>
          <TD><text>0x</text>52B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21177</TD>
          <TD><text>0x</text>52B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21179</TD>
          <TD><text>0x</text>52BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21181</TD>
          <TD><text>0x</text>52BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21182</TD>
          <TD><text>0x</text>52BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21183</TD>
          <TD><text>0x</text>52BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21185</TD>
          <TD><text>0x</text>52C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21187</TD>
          <TD><text>0x</text>52C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21189</TD>
          <TD><text>0x</text>52C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21191</TD>
          <TD><text>0x</text>52C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21193</TD>
          <TD><text>0x</text>52C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21195</TD>
          <TD><text>0x</text>52CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21197</TD>
          <TD><text>0x</text>52CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21199</TD>
          <TD><text>0x</text>52CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21201</TD>
          <TD><text>0x</text>52D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21203</TD>
          <TD><text>0x</text>52D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21205</TD>
          <TD><text>0x</text>52D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21207</TD>
          <TD><text>0x</text>52D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21209</TD>
          <TD><text>0x</text>52D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21211</TD>
          <TD><text>0x</text>52DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21213</TD>
          <TD><text>0x</text>52DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21215</TD>
          <TD><text>0x</text>52DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21217</TD>
          <TD><text>0x</text>52E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21219</TD>
          <TD><text>0x</text>52E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21221</TD>
          <TD><text>0x</text>52E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21222</TD>
          <TD><text>0x</text>52E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21223</TD>
          <TD><text>0x</text>52E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21225</TD>
          <TD><text>0x</text>52E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21226</TD>
          <TD><text>0x</text>52EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21227</TD>
          <TD><text>0x</text>52EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21229</TD>
          <TD><text>0x</text>52ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21230</TD>
          <TD><text>0x</text>52EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21231</TD>
          <TD><text>0x</text>52EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement min - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23168</TD>
          <TD><text>0x</text>5A80</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>23168</TD>
          <TD><text>0x</text>5A80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23169</TD>
          <TD><text>0x</text>5A81</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23171</TD>
          <TD><text>0x</text>5A83</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23173</TD>
          <TD><text>0x</text>5A85</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23175</TD>
          <TD><text>0x</text>5A87</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23177</TD>
          <TD><text>0x</text>5A89</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23179</TD>
          <TD><text>0x</text>5A8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23181</TD>
          <TD><text>0x</text>5A8D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23183</TD>
          <TD><text>0x</text>5A8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23185</TD>
          <TD><text>0x</text>5A91</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23187</TD>
          <TD><text>0x</text>5A93</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23189</TD>
          <TD><text>0x</text>5A95</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23191</TD>
          <TD><text>0x</text>5A97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23193</TD>
          <TD><text>0x</text>5A99</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23195</TD>
          <TD><text>0x</text>5A9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23197</TD>
          <TD><text>0x</text>5A9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23199</TD>
          <TD><text>0x</text>5A9F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23201</TD>
          <TD><text>0x</text>5AA1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23203</TD>
          <TD><text>0x</text>5AA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23205</TD>
          <TD><text>0x</text>5AA5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23207</TD>
          <TD><text>0x</text>5AA7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23209</TD>
          <TD><text>0x</text>5AA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23211</TD>
          <TD><text>0x</text>5AAB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23213</TD>
          <TD><text>0x</text>5AAD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23215</TD>
          <TD><text>0x</text>5AAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23217</TD>
          <TD><text>0x</text>5AB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23219</TD>
          <TD><text>0x</text>5AB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23221</TD>
          <TD><text>0x</text>5AB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23223</TD>
          <TD><text>0x</text>5AB7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23225</TD>
          <TD><text>0x</text>5AB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23227</TD>
          <TD><text>0x</text>5ABB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23229</TD>
          <TD><text>0x</text>5ABD</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23230</TD>
          <TD><text>0x</text>5ABE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23231</TD>
          <TD><text>0x</text>5ABF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23233</TD>
          <TD><text>0x</text>5AC1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23235</TD>
          <TD><text>0x</text>5AC3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23237</TD>
          <TD><text>0x</text>5AC5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23239</TD>
          <TD><text>0x</text>5AC7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23241</TD>
          <TD><text>0x</text>5AC9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23243</TD>
          <TD><text>0x</text>5ACB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23245</TD>
          <TD><text>0x</text>5ACD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23247</TD>
          <TD><text>0x</text>5ACF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23249</TD>
          <TD><text>0x</text>5AD1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23251</TD>
          <TD><text>0x</text>5AD3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23253</TD>
          <TD><text>0x</text>5AD5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23255</TD>
          <TD><text>0x</text>5AD7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23257</TD>
          <TD><text>0x</text>5AD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23259</TD>
          <TD><text>0x</text>5ADB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23261</TD>
          <TD><text>0x</text>5ADD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23263</TD>
          <TD><text>0x</text>5ADF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23265</TD>
          <TD><text>0x</text>5AE1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23267</TD>
          <TD><text>0x</text>5AE3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23269</TD>
          <TD><text>0x</text>5AE5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23270</TD>
          <TD><text>0x</text>5AE6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23271</TD>
          <TD><text>0x</text>5AE7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23273</TD>
          <TD><text>0x</text>5AE9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23274</TD>
          <TD><text>0x</text>5AEA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23275</TD>
          <TD><text>0x</text>5AEB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23277</TD>
          <TD><text>0x</text>5AED</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23278</TD>
          <TD><text>0x</text>5AEE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23279</TD>
          <TD><text>0x</text>5AEF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement min - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25216</TD>
          <TD><text>0x</text>6280</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>25216</TD>
          <TD><text>0x</text>6280</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25217</TD>
          <TD><text>0x</text>6281</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25219</TD>
          <TD><text>0x</text>6283</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25221</TD>
          <TD><text>0x</text>6285</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25223</TD>
          <TD><text>0x</text>6287</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25225</TD>
          <TD><text>0x</text>6289</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25227</TD>
          <TD><text>0x</text>628B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25229</TD>
          <TD><text>0x</text>628D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25231</TD>
          <TD><text>0x</text>628F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25233</TD>
          <TD><text>0x</text>6291</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25235</TD>
          <TD><text>0x</text>6293</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25237</TD>
          <TD><text>0x</text>6295</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25239</TD>
          <TD><text>0x</text>6297</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25241</TD>
          <TD><text>0x</text>6299</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25243</TD>
          <TD><text>0x</text>629B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25245</TD>
          <TD><text>0x</text>629D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25247</TD>
          <TD><text>0x</text>629F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25249</TD>
          <TD><text>0x</text>62A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25251</TD>
          <TD><text>0x</text>62A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25253</TD>
          <TD><text>0x</text>62A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25255</TD>
          <TD><text>0x</text>62A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25257</TD>
          <TD><text>0x</text>62A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25259</TD>
          <TD><text>0x</text>62AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25261</TD>
          <TD><text>0x</text>62AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25263</TD>
          <TD><text>0x</text>62AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25265</TD>
          <TD><text>0x</text>62B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25267</TD>
          <TD><text>0x</text>62B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25269</TD>
          <TD><text>0x</text>62B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25271</TD>
          <TD><text>0x</text>62B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25273</TD>
          <TD><text>0x</text>62B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25275</TD>
          <TD><text>0x</text>62BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25277</TD>
          <TD><text>0x</text>62BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25278</TD>
          <TD><text>0x</text>62BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25279</TD>
          <TD><text>0x</text>62BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25281</TD>
          <TD><text>0x</text>62C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25283</TD>
          <TD><text>0x</text>62C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25285</TD>
          <TD><text>0x</text>62C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25287</TD>
          <TD><text>0x</text>62C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25289</TD>
          <TD><text>0x</text>62C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25291</TD>
          <TD><text>0x</text>62CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25293</TD>
          <TD><text>0x</text>62CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25295</TD>
          <TD><text>0x</text>62CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25297</TD>
          <TD><text>0x</text>62D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25299</TD>
          <TD><text>0x</text>62D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25301</TD>
          <TD><text>0x</text>62D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25303</TD>
          <TD><text>0x</text>62D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25305</TD>
          <TD><text>0x</text>62D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25307</TD>
          <TD><text>0x</text>62DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25309</TD>
          <TD><text>0x</text>62DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25311</TD>
          <TD><text>0x</text>62DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25313</TD>
          <TD><text>0x</text>62E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25315</TD>
          <TD><text>0x</text>62E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25317</TD>
          <TD><text>0x</text>62E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
