        <TR>
          <TD>25318</TD>
          <TD><text>0x</text>62E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25319</TD>
          <TD><text>0x</text>62E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25321</TD>
          <TD><text>0x</text>62E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25322</TD>
          <TD><text>0x</text>62EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25323</TD>
          <TD><text>0x</text>62EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25325</TD>
          <TD><text>0x</text>62ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25326</TD>
          <TD><text>0x</text>62EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25327</TD>
          <TD><text>0x</text>62EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement max - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19328</TD>
          <TD><text>0x</text>4B80</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19328</TD>
          <TD><text>0x</text>4B80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19329</TD>
          <TD><text>0x</text>4B81</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19331</TD>
          <TD><text>0x</text>4B83</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19333</TD>
          <TD><text>0x</text>4B85</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19335</TD>
          <TD><text>0x</text>4B87</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19337</TD>
          <TD><text>0x</text>4B89</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19339</TD>
          <TD><text>0x</text>4B8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19341</TD>
          <TD><text>0x</text>4B8D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19343</TD>
          <TD><text>0x</text>4B8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19345</TD>
          <TD><text>0x</text>4B91</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19347</TD>
          <TD><text>0x</text>4B93</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19349</TD>
          <TD><text>0x</text>4B95</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19351</TD>
          <TD><text>0x</text>4B97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19353</TD>
          <TD><text>0x</text>4B99</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19355</TD>
          <TD><text>0x</text>4B9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19357</TD>
          <TD><text>0x</text>4B9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19359</TD>
          <TD><text>0x</text>4B9F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19361</TD>
          <TD><text>0x</text>4BA1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19363</TD>
          <TD><text>0x</text>4BA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19365</TD>
          <TD><text>0x</text>4BA5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19367</TD>
          <TD><text>0x</text>4BA7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19369</TD>
          <TD><text>0x</text>4BA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19371</TD>
          <TD><text>0x</text>4BAB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19373</TD>
          <TD><text>0x</text>4BAD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19375</TD>
          <TD><text>0x</text>4BAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19377</TD>
          <TD><text>0x</text>4BB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19379</TD>
          <TD><text>0x</text>4BB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19381</TD>
          <TD><text>0x</text>4BB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19383</TD>
          <TD><text>0x</text>4BB7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19385</TD>
          <TD><text>0x</text>4BB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19387</TD>
          <TD><text>0x</text>4BBB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19389</TD>
          <TD><text>0x</text>4BBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19390</TD>
          <TD><text>0x</text>4BBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19391</TD>
          <TD><text>0x</text>4BBF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19393</TD>
          <TD><text>0x</text>4BC1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19395</TD>
          <TD><text>0x</text>4BC3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19397</TD>
          <TD><text>0x</text>4BC5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19399</TD>
          <TD><text>0x</text>4BC7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19401</TD>
          <TD><text>0x</text>4BC9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19403</TD>
          <TD><text>0x</text>4BCB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19405</TD>
          <TD><text>0x</text>4BCD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19407</TD>
          <TD><text>0x</text>4BCF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19409</TD>
          <TD><text>0x</text>4BD1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19411</TD>
          <TD><text>0x</text>4BD3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19413</TD>
          <TD><text>0x</text>4BD5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19415</TD>
          <TD><text>0x</text>4BD7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19417</TD>
          <TD><text>0x</text>4BD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19419</TD>
          <TD><text>0x</text>4BDB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19421</TD>
          <TD><text>0x</text>4BDD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19423</TD>
          <TD><text>0x</text>4BDF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19425</TD>
          <TD><text>0x</text>4BE1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19427</TD>
          <TD><text>0x</text>4BE3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19429</TD>
          <TD><text>0x</text>4BE5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19430</TD>
          <TD><text>0x</text>4BE6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19431</TD>
          <TD><text>0x</text>4BE7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19433</TD>
          <TD><text>0x</text>4BE9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19434</TD>
          <TD><text>0x</text>4BEA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19435</TD>
          <TD><text>0x</text>4BEB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19437</TD>
          <TD><text>0x</text>4BED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19438</TD>
          <TD><text>0x</text>4BEE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19439</TD>
          <TD><text>0x</text>4BEF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement max - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21376</TD>
          <TD><text>0x</text>5380</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>21376</TD>
          <TD><text>0x</text>5380</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21377</TD>
          <TD><text>0x</text>5381</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21379</TD>
          <TD><text>0x</text>5383</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21381</TD>
          <TD><text>0x</text>5385</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21383</TD>
          <TD><text>0x</text>5387</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21385</TD>
          <TD><text>0x</text>5389</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21387</TD>
          <TD><text>0x</text>538B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21389</TD>
          <TD><text>0x</text>538D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21391</TD>
          <TD><text>0x</text>538F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21393</TD>
          <TD><text>0x</text>5391</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21395</TD>
          <TD><text>0x</text>5393</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21397</TD>
          <TD><text>0x</text>5395</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21399</TD>
          <TD><text>0x</text>5397</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21401</TD>
          <TD><text>0x</text>5399</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21403</TD>
          <TD><text>0x</text>539B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21405</TD>
          <TD><text>0x</text>539D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21407</TD>
          <TD><text>0x</text>539F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21409</TD>
          <TD><text>0x</text>53A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21411</TD>
          <TD><text>0x</text>53A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21413</TD>
          <TD><text>0x</text>53A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21415</TD>
          <TD><text>0x</text>53A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21417</TD>
          <TD><text>0x</text>53A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21419</TD>
          <TD><text>0x</text>53AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21421</TD>
          <TD><text>0x</text>53AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21423</TD>
          <TD><text>0x</text>53AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21425</TD>
          <TD><text>0x</text>53B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21427</TD>
          <TD><text>0x</text>53B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21429</TD>
          <TD><text>0x</text>53B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21431</TD>
          <TD><text>0x</text>53B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21433</TD>
          <TD><text>0x</text>53B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21435</TD>
          <TD><text>0x</text>53BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21437</TD>
          <TD><text>0x</text>53BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21438</TD>
          <TD><text>0x</text>53BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21439</TD>
          <TD><text>0x</text>53BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21441</TD>
          <TD><text>0x</text>53C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21443</TD>
          <TD><text>0x</text>53C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21445</TD>
          <TD><text>0x</text>53C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21447</TD>
          <TD><text>0x</text>53C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21449</TD>
          <TD><text>0x</text>53C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21451</TD>
          <TD><text>0x</text>53CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21453</TD>
          <TD><text>0x</text>53CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21455</TD>
          <TD><text>0x</text>53CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21457</TD>
          <TD><text>0x</text>53D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21459</TD>
          <TD><text>0x</text>53D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21461</TD>
          <TD><text>0x</text>53D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21463</TD>
          <TD><text>0x</text>53D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21465</TD>
          <TD><text>0x</text>53D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21467</TD>
          <TD><text>0x</text>53DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21469</TD>
          <TD><text>0x</text>53DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21471</TD>
          <TD><text>0x</text>53DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21473</TD>
          <TD><text>0x</text>53E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21475</TD>
          <TD><text>0x</text>53E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21477</TD>
          <TD><text>0x</text>53E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21478</TD>
          <TD><text>0x</text>53E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21479</TD>
          <TD><text>0x</text>53E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21481</TD>
          <TD><text>0x</text>53E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21482</TD>
          <TD><text>0x</text>53EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21483</TD>
          <TD><text>0x</text>53EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21485</TD>
          <TD><text>0x</text>53ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21486</TD>
          <TD><text>0x</text>53EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21487</TD>
          <TD><text>0x</text>53EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement max - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23424</TD>
          <TD><text>0x</text>5B80</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>23424</TD>
          <TD><text>0x</text>5B80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23425</TD>
          <TD><text>0x</text>5B81</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23427</TD>
          <TD><text>0x</text>5B83</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23429</TD>
          <TD><text>0x</text>5B85</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23431</TD>
          <TD><text>0x</text>5B87</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23433</TD>
          <TD><text>0x</text>5B89</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23435</TD>
          <TD><text>0x</text>5B8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23437</TD>
          <TD><text>0x</text>5B8D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23439</TD>
          <TD><text>0x</text>5B8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23441</TD>
          <TD><text>0x</text>5B91</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23443</TD>
          <TD><text>0x</text>5B93</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23445</TD>
          <TD><text>0x</text>5B95</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23447</TD>
          <TD><text>0x</text>5B97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23449</TD>
          <TD><text>0x</text>5B99</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23451</TD>
          <TD><text>0x</text>5B9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23453</TD>
          <TD><text>0x</text>5B9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23455</TD>
          <TD><text>0x</text>5B9F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23457</TD>
          <TD><text>0x</text>5BA1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23459</TD>
          <TD><text>0x</text>5BA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23461</TD>
          <TD><text>0x</text>5BA5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23463</TD>
          <TD><text>0x</text>5BA7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23465</TD>
          <TD><text>0x</text>5BA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23467</TD>
          <TD><text>0x</text>5BAB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23469</TD>
          <TD><text>0x</text>5BAD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23471</TD>
          <TD><text>0x</text>5BAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23473</TD>
          <TD><text>0x</text>5BB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23475</TD>
          <TD><text>0x</text>5BB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23477</TD>
          <TD><text>0x</text>5BB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23479</TD>
          <TD><text>0x</text>5BB7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23481</TD>
          <TD><text>0x</text>5BB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23483</TD>
          <TD><text>0x</text>5BBB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23485</TD>
          <TD><text>0x</text>5BBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23486</TD>
          <TD><text>0x</text>5BBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23487</TD>
          <TD><text>0x</text>5BBF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23489</TD>
          <TD><text>0x</text>5BC1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23491</TD>
          <TD><text>0x</text>5BC3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23493</TD>
          <TD><text>0x</text>5BC5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23495</TD>
          <TD><text>0x</text>5BC7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23497</TD>
          <TD><text>0x</text>5BC9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23499</TD>
          <TD><text>0x</text>5BCB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23501</TD>
          <TD><text>0x</text>5BCD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23503</TD>
          <TD><text>0x</text>5BCF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23505</TD>
          <TD><text>0x</text>5BD1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23507</TD>
          <TD><text>0x</text>5BD3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23509</TD>
          <TD><text>0x</text>5BD5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23511</TD>
          <TD><text>0x</text>5BD7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23513</TD>
          <TD><text>0x</text>5BD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23515</TD>
          <TD><text>0x</text>5BDB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23517</TD>
          <TD><text>0x</text>5BDD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23519</TD>
          <TD><text>0x</text>5BDF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23521</TD>
          <TD><text>0x</text>5BE1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23523</TD>
          <TD><text>0x</text>5BE3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23525</TD>
          <TD><text>0x</text>5BE5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23526</TD>
          <TD><text>0x</text>5BE6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23527</TD>
          <TD><text>0x</text>5BE7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23529</TD>
          <TD><text>0x</text>5BE9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23530</TD>
          <TD><text>0x</text>5BEA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23531</TD>
          <TD><text>0x</text>5BEB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23533</TD>
          <TD><text>0x</text>5BED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23534</TD>
          <TD><text>0x</text>5BEE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23535</TD>
          <TD><text>0x</text>5BEF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement max - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25472</TD>
          <TD><text>0x</text>6380</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>25472</TD>
          <TD><text>0x</text>6380</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25473</TD>
          <TD><text>0x</text>6381</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25475</TD>
          <TD><text>0x</text>6383</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25477</TD>
          <TD><text>0x</text>6385</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25479</TD>
          <TD><text>0x</text>6387</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25481</TD>
          <TD><text>0x</text>6389</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25483</TD>
          <TD><text>0x</text>638B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25485</TD>
          <TD><text>0x</text>638D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25487</TD>
          <TD><text>0x</text>638F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25489</TD>
          <TD><text>0x</text>6391</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25491</TD>
          <TD><text>0x</text>6393</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25493</TD>
          <TD><text>0x</text>6395</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25495</TD>
          <TD><text>0x</text>6397</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25497</TD>
          <TD><text>0x</text>6399</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25499</TD>
          <TD><text>0x</text>639B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25501</TD>
          <TD><text>0x</text>639D</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25503</TD>
          <TD><text>0x</text>639F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25505</TD>
          <TD><text>0x</text>63A1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25507</TD>
          <TD><text>0x</text>63A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25509</TD>
          <TD><text>0x</text>63A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25511</TD>
          <TD><text>0x</text>63A7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25513</TD>
          <TD><text>0x</text>63A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25515</TD>
          <TD><text>0x</text>63AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25517</TD>
          <TD><text>0x</text>63AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25519</TD>
          <TD><text>0x</text>63AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25521</TD>
          <TD><text>0x</text>63B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25523</TD>
          <TD><text>0x</text>63B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25525</TD>
          <TD><text>0x</text>63B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25527</TD>
          <TD><text>0x</text>63B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25529</TD>
          <TD><text>0x</text>63B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25531</TD>
          <TD><text>0x</text>63BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25533</TD>
          <TD><text>0x</text>63BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25534</TD>
          <TD><text>0x</text>63BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25535</TD>
          <TD><text>0x</text>63BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25537</TD>
          <TD><text>0x</text>63C1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25539</TD>
          <TD><text>0x</text>63C3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25541</TD>
          <TD><text>0x</text>63C5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25543</TD>
          <TD><text>0x</text>63C7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25545</TD>
          <TD><text>0x</text>63C9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25547</TD>
          <TD><text>0x</text>63CB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25549</TD>
          <TD><text>0x</text>63CD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25551</TD>
          <TD><text>0x</text>63CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25553</TD>
          <TD><text>0x</text>63D1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25555</TD>
          <TD><text>0x</text>63D3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25557</TD>
          <TD><text>0x</text>63D5</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25559</TD>
          <TD><text>0x</text>63D7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25561</TD>
          <TD><text>0x</text>63D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25563</TD>
          <TD><text>0x</text>63DB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25565</TD>
          <TD><text>0x</text>63DD</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25567</TD>
          <TD><text>0x</text>63DF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25569</TD>
          <TD><text>0x</text>63E1</TD>
          <TD align="center">2</TD>
          <TD align="left">Maximum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25571</TD>
          <TD><text>0x</text>63E3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25573</TD>
          <TD><text>0x</text>63E5</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25574</TD>
          <TD><text>0x</text>63E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25575</TD>
          <TD><text>0x</text>63E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25577</TD>
          <TD><text>0x</text>63E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25578</TD>
          <TD><text>0x</text>63EA</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25579</TD>
          <TD><text>0x</text>63EB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25581</TD>
          <TD><text>0x</text>63ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25582</TD>
          <TD><text>0x</text>63EE</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25583</TD>
          <TD><text>0x</text>63EF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement min - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19456</TD>
          <TD><text>0x</text>4C00</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19456</TD>
          <TD><text>0x</text>4C00</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19457</TD>
          <TD><text>0x</text>4C01</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19459</TD>
          <TD><text>0x</text>4C03</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19461</TD>
          <TD><text>0x</text>4C05</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19463</TD>
          <TD><text>0x</text>4C07</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19465</TD>
          <TD><text>0x</text>4C09</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19467</TD>
          <TD><text>0x</text>4C0B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19469</TD>
          <TD><text>0x</text>4C0D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19471</TD>
          <TD><text>0x</text>4C0F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19473</TD>
          <TD><text>0x</text>4C11</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19475</TD>
          <TD><text>0x</text>4C13</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19477</TD>
          <TD><text>0x</text>4C15</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19479</TD>
          <TD><text>0x</text>4C17</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19481</TD>
          <TD><text>0x</text>4C19</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19483</TD>
          <TD><text>0x</text>4C1B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19485</TD>
          <TD><text>0x</text>4C1D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19487</TD>
          <TD><text>0x</text>4C1F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19489</TD>
          <TD><text>0x</text>4C21</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19491</TD>
          <TD><text>0x</text>4C23</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19493</TD>
          <TD><text>0x</text>4C25</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19495</TD>
          <TD><text>0x</text>4C27</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19497</TD>
          <TD><text>0x</text>4C29</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19499</TD>
          <TD><text>0x</text>4C2B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19501</TD>
          <TD><text>0x</text>4C2D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19503</TD>
          <TD><text>0x</text>4C2F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19505</TD>
          <TD><text>0x</text>4C31</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19507</TD>
          <TD><text>0x</text>4C33</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19509</TD>
          <TD><text>0x</text>4C35</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19511</TD>
          <TD><text>0x</text>4C37</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19513</TD>
          <TD><text>0x</text>4C39</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19515</TD>
          <TD><text>0x</text>4C3B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19517</TD>
          <TD><text>0x</text>4C3D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19518</TD>
          <TD><text>0x</text>4C3E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19519</TD>
          <TD><text>0x</text>4C3F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19521</TD>
          <TD><text>0x</text>4C41</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19523</TD>
          <TD><text>0x</text>4C43</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19525</TD>
          <TD><text>0x</text>4C45</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19527</TD>
          <TD><text>0x</text>4C47</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19529</TD>
          <TD><text>0x</text>4C49</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19531</TD>
          <TD><text>0x</text>4C4B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19533</TD>
          <TD><text>0x</text>4C4D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19535</TD>
          <TD><text>0x</text>4C4F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19537</TD>
          <TD><text>0x</text>4C51</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19539</TD>
          <TD><text>0x</text>4C53</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19541</TD>
          <TD><text>0x</text>4C55</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>19543</TD>
          <TD><text>0x</text>4C57</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19545</TD>
          <TD><text>0x</text>4C59</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19547</TD>
          <TD><text>0x</text>4C5B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19549</TD>
          <TD><text>0x</text>4C5D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19551</TD>
          <TD><text>0x</text>4C5F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19553</TD>
          <TD><text>0x</text>4C61</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19555</TD>
          <TD><text>0x</text>4C63</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19557</TD>
          <TD><text>0x</text>4C65</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19558</TD>
          <TD><text>0x</text>4C66</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19559</TD>
          <TD><text>0x</text>4C67</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19561</TD>
          <TD><text>0x</text>4C69</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19562</TD>
          <TD><text>0x</text>4C6A</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19563</TD>
          <TD><text>0x</text>4C6B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19565</TD>
          <TD><text>0x</text>4C6D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19566</TD>
          <TD><text>0x</text>4C6E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19567</TD>
          <TD><text>0x</text>4C6F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement min - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21504</TD>
          <TD><text>0x</text>5400</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>21504</TD>
          <TD><text>0x</text>5400</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21505</TD>
          <TD><text>0x</text>5401</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21507</TD>
          <TD><text>0x</text>5403</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21509</TD>
          <TD><text>0x</text>5405</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21511</TD>
          <TD><text>0x</text>5407</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21513</TD>
          <TD><text>0x</text>5409</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21515</TD>
          <TD><text>0x</text>540B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21517</TD>
          <TD><text>0x</text>540D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21519</TD>
          <TD><text>0x</text>540F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21521</TD>
          <TD><text>0x</text>5411</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21523</TD>
          <TD><text>0x</text>5413</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21525</TD>
          <TD><text>0x</text>5415</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21527</TD>
          <TD><text>0x</text>5417</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21529</TD>
          <TD><text>0x</text>5419</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21531</TD>
          <TD><text>0x</text>541B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21533</TD>
          <TD><text>0x</text>541D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21535</TD>
          <TD><text>0x</text>541F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21537</TD>
          <TD><text>0x</text>5421</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21539</TD>
          <TD><text>0x</text>5423</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21541</TD>
          <TD><text>0x</text>5425</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21543</TD>
          <TD><text>0x</text>5427</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21545</TD>
          <TD><text>0x</text>5429</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21547</TD>
          <TD><text>0x</text>542B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21549</TD>
          <TD><text>0x</text>542D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21551</TD>
          <TD><text>0x</text>542F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21553</TD>
          <TD><text>0x</text>5431</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21555</TD>
          <TD><text>0x</text>5433</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21557</TD>
          <TD><text>0x</text>5435</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21559</TD>
          <TD><text>0x</text>5437</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21561</TD>
          <TD><text>0x</text>5439</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21563</TD>
          <TD><text>0x</text>543B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21565</TD>
          <TD><text>0x</text>543D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21566</TD>
          <TD><text>0x</text>543E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21567</TD>
          <TD><text>0x</text>543F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21569</TD>
          <TD><text>0x</text>5441</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21571</TD>
          <TD><text>0x</text>5443</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21573</TD>
          <TD><text>0x</text>5445</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21575</TD>
          <TD><text>0x</text>5447</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21577</TD>
          <TD><text>0x</text>5449</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21579</TD>
          <TD><text>0x</text>544B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21581</TD>
          <TD><text>0x</text>544D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21583</TD>
          <TD><text>0x</text>544F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21585</TD>
          <TD><text>0x</text>5451</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21587</TD>
          <TD><text>0x</text>5453</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21589</TD>
          <TD><text>0x</text>5455</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>21591</TD>
          <TD><text>0x</text>5457</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21593</TD>
          <TD><text>0x</text>5459</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21595</TD>
          <TD><text>0x</text>545B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21597</TD>
          <TD><text>0x</text>545D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21599</TD>
          <TD><text>0x</text>545F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21601</TD>
          <TD><text>0x</text>5461</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21603</TD>
          <TD><text>0x</text>5463</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21605</TD>
          <TD><text>0x</text>5465</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21606</TD>
          <TD><text>0x</text>5466</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21607</TD>
          <TD><text>0x</text>5467</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21609</TD>
          <TD><text>0x</text>5469</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21610</TD>
          <TD><text>0x</text>546A</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21611</TD>
          <TD><text>0x</text>546B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21613</TD>
          <TD><text>0x</text>546D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21614</TD>
          <TD><text>0x</text>546E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21615</TD>
          <TD><text>0x</text>546F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement min - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23552</TD>
          <TD><text>0x</text>5C00</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>23552</TD>
          <TD><text>0x</text>5C00</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23553</TD>
          <TD><text>0x</text>5C01</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23555</TD>
          <TD><text>0x</text>5C03</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23557</TD>
          <TD><text>0x</text>5C05</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23559</TD>
          <TD><text>0x</text>5C07</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23561</TD>
          <TD><text>0x</text>5C09</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23563</TD>
          <TD><text>0x</text>5C0B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23565</TD>
          <TD><text>0x</text>5C0D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23567</TD>
          <TD><text>0x</text>5C0F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23569</TD>
          <TD><text>0x</text>5C11</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23571</TD>
          <TD><text>0x</text>5C13</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23573</TD>
          <TD><text>0x</text>5C15</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23575</TD>
          <TD><text>0x</text>5C17</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23577</TD>
          <TD><text>0x</text>5C19</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23579</TD>
          <TD><text>0x</text>5C1B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23581</TD>
          <TD><text>0x</text>5C1D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23583</TD>
          <TD><text>0x</text>5C1F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23585</TD>
          <TD><text>0x</text>5C21</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23587</TD>
          <TD><text>0x</text>5C23</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23589</TD>
          <TD><text>0x</text>5C25</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23591</TD>
          <TD><text>0x</text>5C27</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23593</TD>
          <TD><text>0x</text>5C29</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23595</TD>
          <TD><text>0x</text>5C2B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23597</TD>
          <TD><text>0x</text>5C2D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23599</TD>
          <TD><text>0x</text>5C2F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23601</TD>
          <TD><text>0x</text>5C31</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23603</TD>
          <TD><text>0x</text>5C33</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23605</TD>
          <TD><text>0x</text>5C35</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23607</TD>
          <TD><text>0x</text>5C37</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23609</TD>
          <TD><text>0x</text>5C39</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23611</TD>
          <TD><text>0x</text>5C3B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23613</TD>
          <TD><text>0x</text>5C3D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23614</TD>
          <TD><text>0x</text>5C3E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23615</TD>
          <TD><text>0x</text>5C3F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23617</TD>
          <TD><text>0x</text>5C41</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23619</TD>
          <TD><text>0x</text>5C43</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23621</TD>
          <TD><text>0x</text>5C45</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23623</TD>
          <TD><text>0x</text>5C47</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23625</TD>
          <TD><text>0x</text>5C49</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23627</TD>
          <TD><text>0x</text>5C4B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23629</TD>
          <TD><text>0x</text>5C4D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23631</TD>
          <TD><text>0x</text>5C4F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23633</TD>
          <TD><text>0x</text>5C51</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23635</TD>
          <TD><text>0x</text>5C53</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23637</TD>
          <TD><text>0x</text>5C55</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>23639</TD>
          <TD><text>0x</text>5C57</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23641</TD>
          <TD><text>0x</text>5C59</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23643</TD>
          <TD><text>0x</text>5C5B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23645</TD>
          <TD><text>0x</text>5C5D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23647</TD>
          <TD><text>0x</text>5C5F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23649</TD>
          <TD><text>0x</text>5C61</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23651</TD>
          <TD><text>0x</text>5C63</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23653</TD>
          <TD><text>0x</text>5C65</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23654</TD>
          <TD><text>0x</text>5C66</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23655</TD>
          <TD><text>0x</text>5C67</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23657</TD>
          <TD><text>0x</text>5C69</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23658</TD>
          <TD><text>0x</text>5C6A</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23659</TD>
          <TD><text>0x</text>5C6B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23661</TD>
          <TD><text>0x</text>5C6D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23662</TD>
          <TD><text>0x</text>5C6E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23663</TD>
          <TD><text>0x</text>5C6F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement min - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25600</TD>
          <TD><text>0x</text>6400</TD>
          <TD>Info</TD>
          <TD>113</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>25600</TD>
          <TD><text>0x</text>6400</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25601</TD>
          <TD><text>0x</text>6401</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25603</TD>
          <TD><text>0x</text>6403</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum F</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25605</TD>
          <TD><text>0x</text>6405</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25607</TD>
          <TD><text>0x</text>6407</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25609</TD>
          <TD><text>0x</text>6409</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25611</TD>
          <TD><text>0x</text>640B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25613</TD>
          <TD><text>0x</text>640D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25615</TD>
          <TD><text>0x</text>640F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25617</TD>
          <TD><text>0x</text>6411</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25619</TD>
          <TD><text>0x</text>6413</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25621</TD>
          <TD><text>0x</text>6415</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25623</TD>
          <TD><text>0x</text>6417</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25625</TD>
          <TD><text>0x</text>6419</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25627</TD>
          <TD><text>0x</text>641B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25629</TD>
          <TD><text>0x</text>641D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25631</TD>
          <TD><text>0x</text>641F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25633</TD>
          <TD><text>0x</text>6421</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25635</TD>
          <TD><text>0x</text>6423</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25637</TD>
          <TD><text>0x</text>6425</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25639</TD>
          <TD><text>0x</text>6427</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25641</TD>
          <TD><text>0x</text>6429</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25643</TD>
          <TD><text>0x</text>642B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25645</TD>
          <TD><text>0x</text>642D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25647</TD>
          <TD><text>0x</text>642F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25649</TD>
          <TD><text>0x</text>6431</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total active power</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25651</TD>
          <TD><text>0x</text>6433</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Ptot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25653</TD>
          <TD><text>0x</text>6435</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total reactive power</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25655</TD>
          <TD><text>0x</text>6437</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Qtot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25657</TD>
          <TD><text>0x</text>6439</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Total apparent power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25659</TD>
          <TD><text>0x</text>643B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Stot</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25661</TD>
          <TD><text>0x</text>643D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total power factor</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25662</TD>
          <TD><text>0x</text>643E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Total Power factor type<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25663</TD>
          <TD><text>0x</text>643F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Total power factor</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25665</TD>
          <TD><text>0x</text>6441</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P1</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25667</TD>
          <TD><text>0x</text>6443</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25669</TD>
          <TD><text>0x</text>6445</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P2</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25671</TD>
          <TD><text>0x</text>6447</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25673</TD>
          <TD><text>0x</text>6449</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Active power : P3</TD>
          <TD align="center">W</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25675</TD>
          <TD><text>0x</text>644B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum P3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25677</TD>
          <TD><text>0x</text>644D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25679</TD>
          <TD><text>0x</text>644F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25681</TD>
          <TD><text>0x</text>6451</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25683</TD>
          <TD><text>0x</text>6453</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25685</TD>
          <TD><text>0x</text>6455</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Reactive power : Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>25687</TD>
          <TD><text>0x</text>6457</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Q3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25689</TD>
          <TD><text>0x</text>6459</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25691</TD>
          <TD><text>0x</text>645B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25693</TD>
          <TD><text>0x</text>645D</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25695</TD>
          <TD><text>0x</text>645F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25697</TD>
          <TD><text>0x</text>6461</TD>
          <TD align="center">2</TD>
          <TD align="left">Minimum Apparent power : S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25699</TD>
          <TD><text>0x</text>6463</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum S3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25701</TD>
          <TD><text>0x</text>6465</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25702</TD>
          <TD><text>0x</text>6466</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF1<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25703</TD>
          <TD><text>0x</text>6467</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25705</TD>
          <TD><text>0x</text>6469</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25706</TD>
          <TD><text>0x</text>646A</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF2<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25707</TD>
          <TD><text>0x</text>646B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25709</TD>
          <TD><text>0x</text>646D</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25710</TD>
          <TD><text>0x</text>646E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Power factor type : sPF3<br>0<text> : </text>undefined<br>1<text> : </text>leading<br>2<text> : </text>lagging</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25711</TD>
          <TD><text>0x</text>646F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum PF3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19584</TD>
          <TD><text>0x</text>4C80</TD>
          <TD>Info</TD>
          <TD>121</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19584</TD>
          <TD><text>0x</text>4C80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19585</TD>
          <TD><text>0x</text>4C81</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19586</TD>
          <TD><text>0x</text>4C82</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19588</TD>
          <TD><text>0x</text>4C84</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19589</TD>
          <TD><text>0x</text>4C85</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19591</TD>
          <TD><text>0x</text>4C87</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19592</TD>
          <TD><text>0x</text>4C88</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19594</TD>
          <TD><text>0x</text>4C8A</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19595</TD>
          <TD><text>0x</text>4C8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19597</TD>
          <TD><text>0x</text>4C8D</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19598</TD>
          <TD><text>0x</text>4C8E</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19600</TD>
          <TD><text>0x</text>4C90</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19601</TD>
          <TD><text>0x</text>4C91</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19603</TD>
          <TD><text>0x</text>4C93</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19604</TD>
          <TD><text>0x</text>4C94</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19606</TD>
          <TD><text>0x</text>4C96</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19607</TD>
          <TD><text>0x</text>4C97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19609</TD>
          <TD><text>0x</text>4C99</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19610</TD>
          <TD><text>0x</text>4C9A</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19612</TD>
          <TD><text>0x</text>4C9C</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19613</TD>
          <TD><text>0x</text>4C9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19615</TD>
          <TD><text>0x</text>4C9F</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19616</TD>
          <TD><text>0x</text>4CA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19618</TD>
          <TD><text>0x</text>4CA2</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19619</TD>
          <TD><text>0x</text>4CA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19621</TD>
          <TD><text>0x</text>4CA5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19622</TD>
          <TD><text>0x</text>4CA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19624</TD>
          <TD><text>0x</text>4CA8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19625</TD>
          <TD><text>0x</text>4CA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19627</TD>
          <TD><text>0x</text>4CAB</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19628</TD>
          <TD><text>0x</text>4CAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19630</TD>
          <TD><text>0x</text>4CAE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19631</TD>
          <TD><text>0x</text>4CAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19633</TD>
          <TD><text>0x</text>4CB1</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19634</TD>
          <TD><text>0x</text>4CB2</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19636</TD>
          <TD><text>0x</text>4CB4</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19637</TD>
          <TD><text>0x</text>4CB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19639</TD>
          <TD><text>0x</text>4CB7</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19640</TD>
          <TD><text>0x</text>4CB8</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19642</TD>
          <TD><text>0x</text>4CBA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>19643</TD>
          <TD><text>0x</text>4CBB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19645</TD>
          <TD><text>0x</text>4CBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19646</TD>
          <TD><text>0x</text>4CBE</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>19648</TD>
          <TD><text>0x</text>4CC0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19649</TD>
          <TD><text>0x</text>4CC1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19651</TD>
          <TD><text>0x</text>4CC3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19652</TD>
          <TD><text>0x</text>4CC4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19654</TD>
          <TD><text>0x</text>4CC6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19655</TD>
          <TD><text>0x</text>4CC7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19657</TD>
          <TD><text>0x</text>4CC9</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19658</TD>
          <TD><text>0x</text>4CCA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19660</TD>
          <TD><text>0x</text>4CCC</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19661</TD>
          <TD><text>0x</text>4CCD</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19663</TD>
          <TD><text>0x</text>4CCF</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19664</TD>
          <TD><text>0x</text>4CD0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19666</TD>
          <TD><text>0x</text>4CD2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19667</TD>
          <TD><text>0x</text>4CD3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19669</TD>
          <TD><text>0x</text>4CD5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19670</TD>
          <TD><text>0x</text>4CD6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>19672</TD>
          <TD><text>0x</text>4CD8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19673</TD>
          <TD><text>0x</text>4CD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>19675</TD>
          <TD><text>0x</text>4CDB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19676</TD>
          <TD><text>0x</text>4CDC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19678</TD>
          <TD><text>0x</text>4CDE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19679</TD>
          <TD><text>0x</text>4CDF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19681</TD>
          <TD><text>0x</text>4CE1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19682</TD>
          <TD><text>0x</text>4CE2</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19684</TD>
          <TD><text>0x</text>4CE4</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19685</TD>
          <TD><text>0x</text>4CE5</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19687</TD>
          <TD><text>0x</text>4CE7</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19688</TD>
          <TD><text>0x</text>4CE8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19690</TD>
          <TD><text>0x</text>4CEA</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19691</TD>
          <TD><text>0x</text>4CEB</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19693</TD>
          <TD><text>0x</text>4CED</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19694</TD>
          <TD><text>0x</text>4CEE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19696</TD>
          <TD><text>0x</text>4CF0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19697</TD>
          <TD><text>0x</text>4CF1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19699</TD>
          <TD><text>0x</text>4CF3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19700</TD>
          <TD><text>0x</text>4CF4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19702</TD>
          <TD><text>0x</text>4CF6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>19703</TD>
          <TD><text>0x</text>4CF7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21632</TD>
          <TD><text>0x</text>5480</TD>
          <TD>Info</TD>
          <TD>121</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>21632</TD>
          <TD><text>0x</text>5480</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21633</TD>
          <TD><text>0x</text>5481</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21634</TD>
          <TD><text>0x</text>5482</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21636</TD>
          <TD><text>0x</text>5484</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21637</TD>
          <TD><text>0x</text>5485</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21639</TD>
          <TD><text>0x</text>5487</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21640</TD>
          <TD><text>0x</text>5488</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21642</TD>
          <TD><text>0x</text>548A</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21643</TD>
          <TD><text>0x</text>548B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21645</TD>
          <TD><text>0x</text>548D</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21646</TD>
          <TD><text>0x</text>548E</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21648</TD>
          <TD><text>0x</text>5490</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21649</TD>
          <TD><text>0x</text>5491</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21651</TD>
          <TD><text>0x</text>5493</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21652</TD>
          <TD><text>0x</text>5494</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21654</TD>
          <TD><text>0x</text>5496</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21655</TD>
          <TD><text>0x</text>5497</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21657</TD>
          <TD><text>0x</text>5499</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21658</TD>
          <TD><text>0x</text>549A</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21660</TD>
          <TD><text>0x</text>549C</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21661</TD>
          <TD><text>0x</text>549D</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21663</TD>
          <TD><text>0x</text>549F</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21664</TD>
          <TD><text>0x</text>54A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21666</TD>
          <TD><text>0x</text>54A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21667</TD>
          <TD><text>0x</text>54A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21669</TD>
          <TD><text>0x</text>54A5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21670</TD>
          <TD><text>0x</text>54A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21672</TD>
          <TD><text>0x</text>54A8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21673</TD>
          <TD><text>0x</text>54A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21675</TD>
          <TD><text>0x</text>54AB</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21676</TD>
          <TD><text>0x</text>54AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21678</TD>
          <TD><text>0x</text>54AE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21679</TD>
          <TD><text>0x</text>54AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21681</TD>
          <TD><text>0x</text>54B1</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21682</TD>
          <TD><text>0x</text>54B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21684</TD>
          <TD><text>0x</text>54B4</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21685</TD>
          <TD><text>0x</text>54B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21687</TD>
          <TD><text>0x</text>54B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21688</TD>
          <TD><text>0x</text>54B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21690</TD>
          <TD><text>0x</text>54BA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>21691</TD>
          <TD><text>0x</text>54BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21693</TD>
          <TD><text>0x</text>54BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21694</TD>
          <TD><text>0x</text>54BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>21696</TD>
          <TD><text>0x</text>54C0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21697</TD>
          <TD><text>0x</text>54C1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21699</TD>
          <TD><text>0x</text>54C3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21700</TD>
          <TD><text>0x</text>54C4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21702</TD>
          <TD><text>0x</text>54C6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21703</TD>
          <TD><text>0x</text>54C7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21705</TD>
          <TD><text>0x</text>54C9</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21706</TD>
          <TD><text>0x</text>54CA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21708</TD>
          <TD><text>0x</text>54CC</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21709</TD>
          <TD><text>0x</text>54CD</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21711</TD>
          <TD><text>0x</text>54CF</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21712</TD>
          <TD><text>0x</text>54D0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21714</TD>
          <TD><text>0x</text>54D2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21715</TD>
          <TD><text>0x</text>54D3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21717</TD>
          <TD><text>0x</text>54D5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21718</TD>
          <TD><text>0x</text>54D6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>21720</TD>
          <TD><text>0x</text>54D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21721</TD>
          <TD><text>0x</text>54D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>21723</TD>
          <TD><text>0x</text>54DB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21724</TD>
          <TD><text>0x</text>54DC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21726</TD>
          <TD><text>0x</text>54DE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21727</TD>
          <TD><text>0x</text>54DF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21729</TD>
          <TD><text>0x</text>54E1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21730</TD>
          <TD><text>0x</text>54E2</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21732</TD>
          <TD><text>0x</text>54E4</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21733</TD>
          <TD><text>0x</text>54E5</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21735</TD>
          <TD><text>0x</text>54E7</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21736</TD>
          <TD><text>0x</text>54E8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21738</TD>
          <TD><text>0x</text>54EA</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21739</TD>
          <TD><text>0x</text>54EB</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21741</TD>
          <TD><text>0x</text>54ED</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21742</TD>
          <TD><text>0x</text>54EE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21744</TD>
          <TD><text>0x</text>54F0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21745</TD>
          <TD><text>0x</text>54F1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21747</TD>
          <TD><text>0x</text>54F3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21748</TD>
          <TD><text>0x</text>54F4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21750</TD>
          <TD><text>0x</text>54F6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>21751</TD>
          <TD><text>0x</text>54F7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23680</TD>
          <TD><text>0x</text>5C80</TD>
          <TD>Info</TD>
          <TD>121</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>23680</TD>
          <TD><text>0x</text>5C80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23681</TD>
          <TD><text>0x</text>5C81</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23682</TD>
          <TD><text>0x</text>5C82</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23684</TD>
          <TD><text>0x</text>5C84</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23685</TD>
          <TD><text>0x</text>5C85</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23687</TD>
          <TD><text>0x</text>5C87</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23688</TD>
          <TD><text>0x</text>5C88</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23690</TD>
          <TD><text>0x</text>5C8A</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23691</TD>
          <TD><text>0x</text>5C8B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23693</TD>
          <TD><text>0x</text>5C8D</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23694</TD>
          <TD><text>0x</text>5C8E</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23696</TD>
          <TD><text>0x</text>5C90</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23697</TD>
          <TD><text>0x</text>5C91</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23699</TD>
          <TD><text>0x</text>5C93</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23700</TD>
          <TD><text>0x</text>5C94</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23702</TD>
          <TD><text>0x</text>5C96</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23703</TD>
          <TD><text>0x</text>5C97</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23705</TD>
          <TD><text>0x</text>5C99</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23706</TD>
          <TD><text>0x</text>5C9A</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23708</TD>
          <TD><text>0x</text>5C9C</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23709</TD>
          <TD><text>0x</text>5C9D</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23711</TD>
          <TD><text>0x</text>5C9F</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23712</TD>
          <TD><text>0x</text>5CA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23714</TD>
          <TD><text>0x</text>5CA2</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23715</TD>
          <TD><text>0x</text>5CA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23717</TD>
          <TD><text>0x</text>5CA5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23718</TD>
          <TD><text>0x</text>5CA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23720</TD>
          <TD><text>0x</text>5CA8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23721</TD>
          <TD><text>0x</text>5CA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23723</TD>
          <TD><text>0x</text>5CAB</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23724</TD>
          <TD><text>0x</text>5CAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23726</TD>
          <TD><text>0x</text>5CAE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23727</TD>
          <TD><text>0x</text>5CAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23729</TD>
          <TD><text>0x</text>5CB1</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23730</TD>
          <TD><text>0x</text>5CB2</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23732</TD>
          <TD><text>0x</text>5CB4</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23733</TD>
          <TD><text>0x</text>5CB5</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23735</TD>
          <TD><text>0x</text>5CB7</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23736</TD>
          <TD><text>0x</text>5CB8</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23738</TD>
          <TD><text>0x</text>5CBA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>23739</TD>
          <TD><text>0x</text>5CBB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23741</TD>
          <TD><text>0x</text>5CBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23742</TD>
          <TD><text>0x</text>5CBE</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>23744</TD>
          <TD><text>0x</text>5CC0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23745</TD>
          <TD><text>0x</text>5CC1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23747</TD>
          <TD><text>0x</text>5CC3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23748</TD>
          <TD><text>0x</text>5CC4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23750</TD>
          <TD><text>0x</text>5CC6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23751</TD>
          <TD><text>0x</text>5CC7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23753</TD>
          <TD><text>0x</text>5CC9</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23754</TD>
          <TD><text>0x</text>5CCA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23756</TD>
          <TD><text>0x</text>5CCC</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23757</TD>
          <TD><text>0x</text>5CCD</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23759</TD>
          <TD><text>0x</text>5CCF</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23760</TD>
          <TD><text>0x</text>5CD0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23762</TD>
          <TD><text>0x</text>5CD2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23763</TD>
          <TD><text>0x</text>5CD3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23765</TD>
          <TD><text>0x</text>5CD5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23766</TD>
          <TD><text>0x</text>5CD6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>23768</TD>
          <TD><text>0x</text>5CD8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23769</TD>
          <TD><text>0x</text>5CD9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>23771</TD>
          <TD><text>0x</text>5CDB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23772</TD>
          <TD><text>0x</text>5CDC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23774</TD>
          <TD><text>0x</text>5CDE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23775</TD>
          <TD><text>0x</text>5CDF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23777</TD>
          <TD><text>0x</text>5CE1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23778</TD>
          <TD><text>0x</text>5CE2</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23780</TD>
          <TD><text>0x</text>5CE4</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23781</TD>
          <TD><text>0x</text>5CE5</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23783</TD>
          <TD><text>0x</text>5CE7</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23784</TD>
          <TD><text>0x</text>5CE8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23786</TD>
          <TD><text>0x</text>5CEA</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23787</TD>
          <TD><text>0x</text>5CEB</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23789</TD>
          <TD><text>0x</text>5CED</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23790</TD>
          <TD><text>0x</text>5CEE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23792</TD>
          <TD><text>0x</text>5CF0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23793</TD>
          <TD><text>0x</text>5CF1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23795</TD>
          <TD><text>0x</text>5CF3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23796</TD>
          <TD><text>0x</text>5CF4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23798</TD>
          <TD><text>0x</text>5CF6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>23799</TD>
          <TD><text>0x</text>5CF7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. quality min/max - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25728</TD>
          <TD><text>0x</text>6480</TD>
          <TD>Info</TD>
          <TD>121</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>25728</TD>
          <TD><text>0x</text>6480</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25729</TD>
          <TD><text>0x</text>6481</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25730</TD>
          <TD><text>0x</text>6482</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25732</TD>
          <TD><text>0x</text>6484</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25733</TD>
          <TD><text>0x</text>6485</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25735</TD>
          <TD><text>0x</text>6487</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25736</TD>
          <TD><text>0x</text>6488</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25738</TD>
          <TD><text>0x</text>648A</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25739</TD>
          <TD><text>0x</text>648B</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25741</TD>
          <TD><text>0x</text>648D</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25742</TD>
          <TD><text>0x</text>648E</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25744</TD>
          <TD><text>0x</text>6490</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25745</TD>
          <TD><text>0x</text>6491</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25747</TD>
          <TD><text>0x</text>6493</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25748</TD>
          <TD><text>0x</text>6494</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25750</TD>
          <TD><text>0x</text>6496</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25751</TD>
          <TD><text>0x</text>6497</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25753</TD>
          <TD><text>0x</text>6499</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25754</TD>
          <TD><text>0x</text>649A</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25756</TD>
          <TD><text>0x</text>649C</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25757</TD>
          <TD><text>0x</text>649D</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25759</TD>
          <TD><text>0x</text>649F</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25760</TD>
          <TD><text>0x</text>64A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25762</TD>
          <TD><text>0x</text>64A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25763</TD>
          <TD><text>0x</text>64A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25765</TD>
          <TD><text>0x</text>64A5</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD I3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25766</TD>
          <TD><text>0x</text>64A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD I3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25768</TD>
          <TD><text>0x</text>64A8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD In</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25769</TD>
          <TD><text>0x</text>64A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD In</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25771</TD>
          <TD><text>0x</text>64AB</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25772</TD>
          <TD><text>0x</text>64AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25774</TD>
          <TD><text>0x</text>64AE</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  Inb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25775</TD>
          <TD><text>0x</text>64AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum  Inb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25777</TD>
          <TD><text>0x</text>64B1</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I1 / V1</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25778</TD>
          <TD><text>0x</text>64B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I1 / V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25780</TD>
          <TD><text>0x</text>64B4</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I2 / V2</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25781</TD>
          <TD><text>0x</text>64B5</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I2 / V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25783</TD>
          <TD><text>0x</text>64B7</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi I3 / V3</TD>
          <TD align="center">°<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25784</TD>
          <TD><text>0x</text>64B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi I3 / V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25786</TD>
          <TD><text>0x</text>64BA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Phi In / Vn</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>25787</TD>
          <TD><text>0x</text>64BB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Phi In / Vn</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>25789</TD>
          <TD><text>0x</text>64BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25790</TD>
          <TD><text>0x</text>64BE</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last maximum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>25792</TD>
          <TD><text>0x</text>64C0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25793</TD>
          <TD><text>0x</text>64C1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25795</TD>
          <TD><text>0x</text>64C3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25796</TD>
          <TD><text>0x</text>64C4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25798</TD>
          <TD><text>0x</text>64C6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25799</TD>
          <TD><text>0x</text>64C7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25801</TD>
          <TD><text>0x</text>64C9</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25802</TD>
          <TD><text>0x</text>64CA</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25804</TD>
          <TD><text>0x</text>64CC</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25805</TD>
          <TD><text>0x</text>64CD</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25807</TD>
          <TD><text>0x</text>64CF</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25808</TD>
          <TD><text>0x</text>64D0</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25810</TD>
          <TD><text>0x</text>64D2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25811</TD>
          <TD><text>0x</text>64D3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25813</TD>
          <TD><text>0x</text>64D5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25814</TD>
          <TD><text>0x</text>64D6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>25816</TD>
          <TD><text>0x</text>64D8</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum  total harmonic distortion : THD Isys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25817</TD>
          <TD><text>0x</text>64D9</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last minimum  THD Isys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>25819</TD>
          <TD><text>0x</text>64DB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25820</TD>
          <TD><text>0x</text>64DC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25822</TD>
          <TD><text>0x</text>64DE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25823</TD>
          <TD><text>0x</text>64DF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25825</TD>
          <TD><text>0x</text>64E1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25826</TD>
          <TD><text>0x</text>64E2</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25828</TD>
          <TD><text>0x</text>64E4</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25829</TD>
          <TD><text>0x</text>64E5</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25831</TD>
          <TD><text>0x</text>64E7</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25832</TD>
          <TD><text>0x</text>64E8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25834</TD>
          <TD><text>0x</text>64EA</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25835</TD>
          <TD><text>0x</text>64EB</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25837</TD>
          <TD><text>0x</text>64ED</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25838</TD>
          <TD><text>0x</text>64EE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25840</TD>
          <TD><text>0x</text>64F0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25841</TD>
          <TD><text>0x</text>64F1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25843</TD>
          <TD><text>0x</text>64F3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25844</TD>
          <TD><text>0x</text>64F4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25846</TD>
          <TD><text>0x</text>64F6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>25847</TD>
          <TD><text>0x</text>64F7</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19840</TD>
          <TD><text>0x</text>4D80</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19840</TD>
          <TD><text>0x</text>4D80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19841</TD>
          <TD><text>0x</text>4D81</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19843</TD>
          <TD><text>0x</text>4D83</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19845</TD>
          <TD><text>0x</text>4D85</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19846</TD>
          <TD><text>0x</text>4D86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19848</TD>
          <TD><text>0x</text>4D88</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19849</TD>
          <TD><text>0x</text>4D89</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19851</TD>
          <TD><text>0x</text>4D8B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19852</TD>
          <TD><text>0x</text>4D8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19854</TD>
          <TD><text>0x</text>4D8E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19855</TD>
          <TD><text>0x</text>4D8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19857</TD>
          <TD><text>0x</text>4D91</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19858</TD>
          <TD><text>0x</text>4D92</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19860</TD>
          <TD><text>0x</text>4D94</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19861</TD>
          <TD><text>0x</text>4D95</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19863</TD>
          <TD><text>0x</text>4D97</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19864</TD>
          <TD><text>0x</text>4D98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19866</TD>
          <TD><text>0x</text>4D9A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19867</TD>
          <TD><text>0x</text>4D9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19869</TD>
          <TD><text>0x</text>4D9D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19870</TD>
          <TD><text>0x</text>4D9E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19872</TD>
          <TD><text>0x</text>4DA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19874</TD>
          <TD><text>0x</text>4DA2</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19875</TD>
          <TD><text>0x</text>4DA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19877</TD>
          <TD><text>0x</text>4DA5</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19878</TD>
          <TD><text>0x</text>4DA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19880</TD>
          <TD><text>0x</text>4DA8</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19881</TD>
          <TD><text>0x</text>4DA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19883</TD>
          <TD><text>0x</text>4DAB</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19884</TD>
          <TD><text>0x</text>4DAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19886</TD>
          <TD><text>0x</text>4DAE</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19887</TD>
          <TD><text>0x</text>4DAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Reset date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19889</TD>
          <TD><text>0x</text>4DB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19891</TD>
          <TD><text>0x</text>4DB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19893</TD>
          <TD><text>0x</text>4DB5</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19894</TD>
          <TD><text>0x</text>4DB6</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19896</TD>
          <TD><text>0x</text>4DB8</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19897</TD>
          <TD><text>0x</text>4DB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19899</TD>
          <TD><text>0x</text>4DBB</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19900</TD>
          <TD><text>0x</text>4DBC</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19902</TD>
          <TD><text>0x</text>4DBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19903</TD>
          <TD><text>0x</text>4DBF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19905</TD>
          <TD><text>0x</text>4DC1</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>21888</TD>
          <TD><text>0x</text>5580</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>21888</TD>
          <TD><text>0x</text>5580</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>21889</TD>
          <TD><text>0x</text>5581</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21891</TD>
          <TD><text>0x</text>5583</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21893</TD>
          <TD><text>0x</text>5585</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21894</TD>
          <TD><text>0x</text>5586</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21896</TD>
          <TD><text>0x</text>5588</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21897</TD>
          <TD><text>0x</text>5589</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21899</TD>
          <TD><text>0x</text>558B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21900</TD>
          <TD><text>0x</text>558C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21902</TD>
          <TD><text>0x</text>558E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21903</TD>
          <TD><text>0x</text>558F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21905</TD>
          <TD><text>0x</text>5591</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21906</TD>
          <TD><text>0x</text>5592</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21908</TD>
          <TD><text>0x</text>5594</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21909</TD>
          <TD><text>0x</text>5595</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21911</TD>
          <TD><text>0x</text>5597</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21912</TD>
          <TD><text>0x</text>5598</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21914</TD>
          <TD><text>0x</text>559A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21915</TD>
          <TD><text>0x</text>559B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21917</TD>
          <TD><text>0x</text>559D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21918</TD>
          <TD><text>0x</text>559E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21920</TD>
          <TD><text>0x</text>55A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21922</TD>
          <TD><text>0x</text>55A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21923</TD>
          <TD><text>0x</text>55A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21925</TD>
          <TD><text>0x</text>55A5</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21926</TD>
          <TD><text>0x</text>55A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21928</TD>
          <TD><text>0x</text>55A8</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21929</TD>
          <TD><text>0x</text>55A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21931</TD>
          <TD><text>0x</text>55AB</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21932</TD>
          <TD><text>0x</text>55AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21934</TD>
          <TD><text>0x</text>55AE</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21935</TD>
          <TD><text>0x</text>55AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Reset date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>21937</TD>
          <TD><text>0x</text>55B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21939</TD>
          <TD><text>0x</text>55B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21941</TD>
          <TD><text>0x</text>55B5</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21942</TD>
          <TD><text>0x</text>55B6</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21944</TD>
          <TD><text>0x</text>55B8</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21945</TD>
          <TD><text>0x</text>55B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21947</TD>
          <TD><text>0x</text>55BB</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21948</TD>
          <TD><text>0x</text>55BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21950</TD>
          <TD><text>0x</text>55BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>21951</TD>
          <TD><text>0x</text>55BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>21953</TD>
          <TD><text>0x</text>55C1</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>23936</TD>
          <TD><text>0x</text>5D80</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>23936</TD>
          <TD><text>0x</text>5D80</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>23937</TD>
          <TD><text>0x</text>5D81</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23939</TD>
          <TD><text>0x</text>5D83</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23941</TD>
          <TD><text>0x</text>5D85</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23942</TD>
          <TD><text>0x</text>5D86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23944</TD>
          <TD><text>0x</text>5D88</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23945</TD>
          <TD><text>0x</text>5D89</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23947</TD>
          <TD><text>0x</text>5D8B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23948</TD>
          <TD><text>0x</text>5D8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23950</TD>
          <TD><text>0x</text>5D8E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23951</TD>
          <TD><text>0x</text>5D8F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23953</TD>
          <TD><text>0x</text>5D91</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23954</TD>
          <TD><text>0x</text>5D92</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23956</TD>
          <TD><text>0x</text>5D94</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23957</TD>
          <TD><text>0x</text>5D95</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23959</TD>
          <TD><text>0x</text>5D97</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23960</TD>
          <TD><text>0x</text>5D98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23962</TD>
          <TD><text>0x</text>5D9A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23963</TD>
          <TD><text>0x</text>5D9B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23965</TD>
          <TD><text>0x</text>5D9D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23966</TD>
          <TD><text>0x</text>5D9E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23968</TD>
          <TD><text>0x</text>5DA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23970</TD>
          <TD><text>0x</text>5DA2</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23971</TD>
          <TD><text>0x</text>5DA3</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23973</TD>
          <TD><text>0x</text>5DA5</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23974</TD>
          <TD><text>0x</text>5DA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23976</TD>
          <TD><text>0x</text>5DA8</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23977</TD>
          <TD><text>0x</text>5DA9</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23979</TD>
          <TD><text>0x</text>5DAB</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23980</TD>
          <TD><text>0x</text>5DAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23982</TD>
          <TD><text>0x</text>5DAE</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23983</TD>
          <TD><text>0x</text>5DAF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Reset date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>23985</TD>
          <TD><text>0x</text>5DB1</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23987</TD>
          <TD><text>0x</text>5DB3</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23989</TD>
          <TD><text>0x</text>5DB5</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23990</TD>
          <TD><text>0x</text>5DB6</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23992</TD>
          <TD><text>0x</text>5DB8</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23993</TD>
          <TD><text>0x</text>5DB9</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23995</TD>
          <TD><text>0x</text>5DBB</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23996</TD>
          <TD><text>0x</text>5DBC</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>23998</TD>
          <TD><text>0x</text>5DBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>23999</TD>
          <TD><text>0x</text>5DBF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24001</TD>
          <TD><text>0x</text>5DC1</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>25984</TD>
          <TD><text>0x</text>6580</TD>
          <TD>Info</TD>
          <TD>66</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>25984</TD>
          <TD><text>0x</text>6580</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>25985</TD>
          <TD><text>0x</text>6581</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25987</TD>
          <TD><text>0x</text>6583</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25989</TD>
          <TD><text>0x</text>6585</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25990</TD>
          <TD><text>0x</text>6586</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25992</TD>
          <TD><text>0x</text>6588</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25993</TD>
          <TD><text>0x</text>6589</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25995</TD>
          <TD><text>0x</text>658B</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25996</TD>
          <TD><text>0x</text>658C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>25998</TD>
          <TD><text>0x</text>658E</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>25999</TD>
          <TD><text>0x</text>658F</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26001</TD>
          <TD><text>0x</text>6591</TD>
          <TD align="center">1</TD>
          <TD align="left">Total Residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26002</TD>
          <TD><text>0x</text>6592</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive lagging reactive Energy : Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26004</TD>
          <TD><text>0x</text>6594</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive lagging reactive Energy : rEr+ (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26005</TD>
          <TD><text>0x</text>6595</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative lagging reactive Energy : Er- (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26007</TD>
          <TD><text>0x</text>6597</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative lagging reactive Energy : rEr- (lagging)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26008</TD>
          <TD><text>0x</text>6598</TD>
          <TD align="center">2</TD>
          <TD align="left">Total positive leading reactive Energy : Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26010</TD>
          <TD><text>0x</text>659A</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual positive leading reactive Energy : rEr+ (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26011</TD>
          <TD><text>0x</text>659B</TD>
          <TD align="center">2</TD>
          <TD align="left">Total negative leading reactive Energy : Er- (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26013</TD>
          <TD><text>0x</text>659D</TD>
          <TD align="center">1</TD>
          <TD align="left">Total residual negative leading reactive Energy : rEr- (leading)</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26014</TD>
          <TD><text>0x</text>659E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26016</TD>
          <TD><text>0x</text>65A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26018</TD>
          <TD><text>0x</text>65A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26019</TD>
          <TD><text>0x</text>65A3</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26021</TD>
          <TD><text>0x</text>65A5</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26022</TD>
          <TD><text>0x</text>65A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26024</TD>
          <TD><text>0x</text>65A8</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26025</TD>
          <TD><text>0x</text>65A9</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26027</TD>
          <TD><text>0x</text>65AB</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26028</TD>
          <TD><text>0x</text>65AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26030</TD>
          <TD><text>0x</text>65AE</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26031</TD>
          <TD><text>0x</text>65AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Reset date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26033</TD>
          <TD><text>0x</text>65B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Hour meter</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26035</TD>
          <TD><text>0x</text>65B3</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive active Energy : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26037</TD>
          <TD><text>0x</text>65B5</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive active Energy : rEa+</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26038</TD>
          <TD><text>0x</text>65B6</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative active Energy : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26040</TD>
          <TD><text>0x</text>65B8</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative active Energy : rEa-</TD>
          <TD align="center">Wh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26041</TD>
          <TD><text>0x</text>65B9</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial positive reactive Energy : Er+</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26043</TD>
          <TD><text>0x</text>65BB</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual positive reactive Energy : rEr+</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26044</TD>
          <TD><text>0x</text>65BC</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial negative reactive Energy : Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26046</TD>
          <TD><text>0x</text>65BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual negative reactive Energy : rEr-</TD>
          <TD align="center">varh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26047</TD>
          <TD><text>0x</text>65BF</TD>
          <TD align="center">2</TD>
          <TD align="left">Last Partial Apparent Energy : Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26049</TD>
          <TD><text>0x</text>65C1</TD>
          <TD align="center">1</TD>
          <TD align="left">Last Partial residual apparent Energy : rEap</TD>
          <TD align="center">VAh<text> 10⁻¹</text></TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement historical - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>19968</TD>
          <TD><text>0x</text>4E00</TD>
          <TD>Info</TD>
          <TD>79</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>19968</TD>
          <TD><text>0x</text>4E00</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>19969</TD>
          <TD><text>0x</text>4E01</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive active Power : pP+</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19971</TD>
          <TD><text>0x</text>4E03</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative active Power : pP-</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19973</TD>
          <TD><text>0x</text>4E05</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive reactive Power : pQ+</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19975</TD>
          <TD><text>0x</text>4E07</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative reactive Power : pQ-</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19977</TD>
          <TD><text>0x</text>4E09</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive apparent Power : pS</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19979</TD>
          <TD><text>0x</text>4E0B</TD>
          <TD align="center">1</TD>
          <TD align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19980</TD>
          <TD><text>0x</text>4E0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive power countdown</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19982</TD>
          <TD><text>0x</text>4E0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-1)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19984</TD>
          <TD><text>0x</text>4E10</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19985</TD>
          <TD><text>0x</text>4E11</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19987</TD>
          <TD><text>0x</text>4E13</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19989</TD>
          <TD><text>0x</text>4E15</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19991</TD>
          <TD><text>0x</text>4E17</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19993</TD>
          <TD><text>0x</text>4E19</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-1)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>19995</TD>
          <TD><text>0x</text>4E1B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-2)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>19997</TD>
          <TD><text>0x</text>4E1D</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>19998</TD>
          <TD><text>0x</text>4E1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20000</TD>
          <TD><text>0x</text>4E20</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20002</TD>
          <TD><text>0x</text>4E22</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20004</TD>
          <TD><text>0x</text>4E24</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20006</TD>
          <TD><text>0x</text>4E26</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-2)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20008</TD>
          <TD><text>0x</text>4E28</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-3)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20010</TD>
          <TD><text>0x</text>4E2A</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20011</TD>
          <TD><text>0x</text>4E2B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20013</TD>
          <TD><text>0x</text>4E2D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20015</TD>
          <TD><text>0x</text>4E2F</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20017</TD>
          <TD><text>0x</text>4E31</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20019</TD>
          <TD><text>0x</text>4E33</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-3)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20021</TD>
          <TD><text>0x</text>4E35</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-4)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20023</TD>
          <TD><text>0x</text>4E37</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20024</TD>
          <TD><text>0x</text>4E38</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20026</TD>
          <TD><text>0x</text>4E3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20028</TD>
          <TD><text>0x</text>4E3C</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20030</TD>
          <TD><text>0x</text>4E3E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20032</TD>
          <TD><text>0x</text>4E40</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-4)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20034</TD>
          <TD><text>0x</text>4E42</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-5)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>20036</TD>
          <TD><text>0x</text>4E44</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20037</TD>
          <TD><text>0x</text>4E45</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20039</TD>
          <TD><text>0x</text>4E47</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20041</TD>
          <TD><text>0x</text>4E49</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20043</TD>
          <TD><text>0x</text>4E4B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20045</TD>
          <TD><text>0x</text>4E4D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-5)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement historical - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22016</TD>
          <TD><text>0x</text>5600</TD>
          <TD>Info</TD>
          <TD>79</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22016</TD>
          <TD><text>0x</text>5600</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>22017</TD>
          <TD><text>0x</text>5601</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive active Power : pP+</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22019</TD>
          <TD><text>0x</text>5603</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative active Power : pP-</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22021</TD>
          <TD><text>0x</text>5605</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive reactive Power : pQ+</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22023</TD>
          <TD><text>0x</text>5607</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative reactive Power : pQ-</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22025</TD>
          <TD><text>0x</text>5609</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive apparent Power : pS</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22027</TD>
          <TD><text>0x</text>560B</TD>
          <TD align="center">1</TD>
          <TD align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22028</TD>
          <TD><text>0x</text>560C</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive power countdown</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22030</TD>
          <TD><text>0x</text>560E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-1)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22032</TD>
          <TD><text>0x</text>5610</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22033</TD>
          <TD><text>0x</text>5611</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22035</TD>
          <TD><text>0x</text>5613</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22037</TD>
          <TD><text>0x</text>5615</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22039</TD>
          <TD><text>0x</text>5617</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22041</TD>
          <TD><text>0x</text>5619</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-1)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22043</TD>
          <TD><text>0x</text>561B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-2)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22045</TD>
          <TD><text>0x</text>561D</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22046</TD>
          <TD><text>0x</text>561E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22048</TD>
          <TD><text>0x</text>5620</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22050</TD>
          <TD><text>0x</text>5622</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22052</TD>
          <TD><text>0x</text>5624</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22054</TD>
          <TD><text>0x</text>5626</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-2)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22056</TD>
          <TD><text>0x</text>5628</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-3)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22058</TD>
          <TD><text>0x</text>562A</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22059</TD>
          <TD><text>0x</text>562B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22061</TD>
          <TD><text>0x</text>562D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22063</TD>
          <TD><text>0x</text>562F</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22065</TD>
          <TD><text>0x</text>5631</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22067</TD>
          <TD><text>0x</text>5633</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-3)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22069</TD>
          <TD><text>0x</text>5635</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-4)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22071</TD>
          <TD><text>0x</text>5637</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22072</TD>
          <TD><text>0x</text>5638</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22074</TD>
          <TD><text>0x</text>563A</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22076</TD>
          <TD><text>0x</text>563C</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22078</TD>
          <TD><text>0x</text>563E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22080</TD>
          <TD><text>0x</text>5640</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-4)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22082</TD>
          <TD><text>0x</text>5642</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-5)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>22084</TD>
          <TD><text>0x</text>5644</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22085</TD>
          <TD><text>0x</text>5645</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22087</TD>
          <TD><text>0x</text>5647</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22089</TD>
          <TD><text>0x</text>5649</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22091</TD>
          <TD><text>0x</text>564B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22093</TD>
          <TD><text>0x</text>564D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-5)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement historical - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24064</TD>
          <TD><text>0x</text>5E00</TD>
          <TD>Info</TD>
          <TD>79</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24064</TD>
          <TD><text>0x</text>5E00</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>24065</TD>
          <TD><text>0x</text>5E01</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive active Power : pP+</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24067</TD>
          <TD><text>0x</text>5E03</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative active Power : pP-</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24069</TD>
          <TD><text>0x</text>5E05</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive reactive Power : pQ+</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24071</TD>
          <TD><text>0x</text>5E07</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative reactive Power : pQ-</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24073</TD>
          <TD><text>0x</text>5E09</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive apparent Power : pS</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24075</TD>
          <TD><text>0x</text>5E0B</TD>
          <TD align="center">1</TD>
          <TD align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24076</TD>
          <TD><text>0x</text>5E0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive power countdown</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24078</TD>
          <TD><text>0x</text>5E0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-1)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24080</TD>
          <TD><text>0x</text>5E10</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24081</TD>
          <TD><text>0x</text>5E11</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24083</TD>
          <TD><text>0x</text>5E13</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24085</TD>
          <TD><text>0x</text>5E15</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24087</TD>
          <TD><text>0x</text>5E17</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24089</TD>
          <TD><text>0x</text>5E19</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-1)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24091</TD>
          <TD><text>0x</text>5E1B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-2)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24093</TD>
          <TD><text>0x</text>5E1D</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24094</TD>
          <TD><text>0x</text>5E1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24096</TD>
          <TD><text>0x</text>5E20</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24098</TD>
          <TD><text>0x</text>5E22</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24100</TD>
          <TD><text>0x</text>5E24</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24102</TD>
          <TD><text>0x</text>5E26</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-2)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24104</TD>
          <TD><text>0x</text>5E28</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-3)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24106</TD>
          <TD><text>0x</text>5E2A</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24107</TD>
          <TD><text>0x</text>5E2B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24109</TD>
          <TD><text>0x</text>5E2D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24111</TD>
          <TD><text>0x</text>5E2F</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24113</TD>
          <TD><text>0x</text>5E31</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24115</TD>
          <TD><text>0x</text>5E33</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-3)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24117</TD>
          <TD><text>0x</text>5E35</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-4)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24119</TD>
          <TD><text>0x</text>5E37</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24120</TD>
          <TD><text>0x</text>5E38</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24122</TD>
          <TD><text>0x</text>5E3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24124</TD>
          <TD><text>0x</text>5E3C</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24126</TD>
          <TD><text>0x</text>5E3E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24128</TD>
          <TD><text>0x</text>5E40</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-4)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24130</TD>
          <TD><text>0x</text>5E42</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-5)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>24132</TD>
          <TD><text>0x</text>5E44</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24133</TD>
          <TD><text>0x</text>5E45</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24135</TD>
          <TD><text>0x</text>5E47</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24137</TD>
          <TD><text>0x</text>5E49</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24139</TD>
          <TD><text>0x</text>5E4B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24141</TD>
          <TD><text>0x</text>5E4D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-5)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energy measurement historical - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26112</TD>
          <TD><text>0x</text>6600</TD>
          <TD>Info</TD>
          <TD>79</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26112</TD>
          <TD><text>0x</text>6600</TD>
          <TD align="center">1</TD>
          <TD align="left">Load status :<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>26113</TD>
          <TD><text>0x</text>6601</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive active Power : pP+</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26115</TD>
          <TD><text>0x</text>6603</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative active Power : pP-</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26117</TD>
          <TD><text>0x</text>6605</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive positive reactive Power : pQ+</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26119</TD>
          <TD><text>0x</text>6607</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive negative reactive Power : pQ-</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26121</TD>
          <TD><text>0x</text>6609</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive apparent Power : pS</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26123</TD>
          <TD><text>0x</text>660B</TD>
          <TD align="center">1</TD>
          <TD align="left">Predictive power trend:<br>0<text> : </text>Up<br>1<text> : </text>Stable<br>2<text> : </text>Down</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26124</TD>
          <TD><text>0x</text>660C</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive power countdown</TD>
          <TD align="center">s</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26126</TD>
          <TD><text>0x</text>660E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-1)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26128</TD>
          <TD><text>0x</text>6610</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-1)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26129</TD>
          <TD><text>0x</text>6611</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26131</TD>
          <TD><text>0x</text>6613</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-1)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26133</TD>
          <TD><text>0x</text>6615</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26135</TD>
          <TD><text>0x</text>6617</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-1)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26137</TD>
          <TD><text>0x</text>6619</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-1)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26139</TD>
          <TD><text>0x</text>661B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-2)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26141</TD>
          <TD><text>0x</text>661D</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-2)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26142</TD>
          <TD><text>0x</text>661E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26144</TD>
          <TD><text>0x</text>6620</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-2)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26146</TD>
          <TD><text>0x</text>6622</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26148</TD>
          <TD><text>0x</text>6624</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-2)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26150</TD>
          <TD><text>0x</text>6626</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-2)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26152</TD>
          <TD><text>0x</text>6628</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-3)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26154</TD>
          <TD><text>0x</text>662A</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-3)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26155</TD>
          <TD><text>0x</text>662B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26157</TD>
          <TD><text>0x</text>662D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-3)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26159</TD>
          <TD><text>0x</text>662F</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26161</TD>
          <TD><text>0x</text>6631</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-3)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26163</TD>
          <TD><text>0x</text>6633</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-3)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26165</TD>
          <TD><text>0x</text>6635</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-4)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26167</TD>
          <TD><text>0x</text>6637</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-4)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26168</TD>
          <TD><text>0x</text>6638</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26170</TD>
          <TD><text>0x</text>663A</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-4)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26172</TD>
          <TD><text>0x</text>663C</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26174</TD>
          <TD><text>0x</text>663E</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-4)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26176</TD>
          <TD><text>0x</text>6640</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-4)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26178</TD>
          <TD><text>0x</text>6642</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Date (n-5)</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>26180</TD>
          <TD><text>0x</text>6644</TD>
          <TD align="center">1</TD>
          <TD align="left">Load curve previous : Flag (n-5)<br>0<text> : </text>full integration period and date/time set<br>1<text> : </text>incomplete integration period and date/time set<br>2<text> : </text>full integration period and date/time not set<br>3<text> : </text>incomplete integration period and date/time not set</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26181</TD>
          <TD><text>0x</text>6645</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P+ (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26183</TD>
          <TD><text>0x</text>6647</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : P- (n-5)</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26185</TD>
          <TD><text>0x</text>6649</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q+ (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26187</TD>
          <TD><text>0x</text>664B</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : Q- (n-5)</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26189</TD>
          <TD><text>0x</text>664D</TD>
          <TD align="center">2</TD>
          <TD align="left">Load curve previous : S (n-5)</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20096</TD>
          <TD><text>0x</text>4E80</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>USER</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20096</TD>
          <TD><text>0x</text>4E80</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22144</TD>
          <TD><text>0x</text>5680</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>USER</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22144</TD>
          <TD><text>0x</text>5680</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24192</TD>
          <TD><text>0x</text>5E80</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>USER</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24192</TD>
          <TD><text>0x</text>5E80</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial energies meters reset - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26240</TD>
          <TD><text>0x</text>6680</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>USER</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26240</TD>
          <TD><text>0x</text>6680</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Min/max reset - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20097</TD>
          <TD><text>0x</text>4E81</TD>
          <TD>Commands</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20097</TD>
          <TD><text>0x</text>4E81</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>20098</TD>
          <TD><text>0x</text>4E82</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Min/max reset - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22145</TD>
          <TD><text>0x</text>5681</TD>
          <TD>Commands</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22145</TD>
          <TD><text>0x</text>5681</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>22146</TD>
          <TD><text>0x</text>5682</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Min/max reset - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24193</TD>
          <TD><text>0x</text>5E81</TD>
          <TD>Commands</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24193</TD>
          <TD><text>0x</text>5E81</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>24194</TD>
          <TD><text>0x</text>5E82</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Min/max reset - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26241</TD>
          <TD><text>0x</text>6681</TD>
          <TD>Commands</TD>
          <TD>2</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26241</TD>
          <TD><text>0x</text>6681</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (1) : These values could be combine all<br>0x0001<text> : </text>AVG Min/Max 4V<br>0x0002<text> : </text>AVG Min/Max 3U<br>0x0004<text> : </text>AVG Min/Max 4I<br>0x0008<text> : </text>AVG Min/Max F<br>0x0030<text> : </text>AVG Min/Max P<br>0x00C0<text> : </text>AVG Min/Max Q<br>0x0100<text> : </text>AVG Min/Max S<br>0x0200<text> : </text>AVG Min/Max PF<br>0xFFFF<text> : </text>AVG Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>26242</TD>
          <TD><text>0x</text>6682</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase (2) : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max 4V<br>0x0002<text> : </text>Instantaneous Min/Max 3U<br>0x0004<text> : </text>Instantaneous Min/Max 4I<br>0x0008<text> : </text>Instantaneous Min/Max F<br>0x0030<text> : </text>Instantaneous Min/Max P<br>0x00C0<text> : </text>Instantaneous Min/Max Q<br>0x0100<text> : </text>Instantaneous Min/Max S<br>0x0200<text> : </text>Instantaneous Min/Max PF and Phi I/V<br>0x1000<text> : </text>Instantaneous Min/Max THD I<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20099</TD>
          <TD><text>0x</text>4E83</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20099</TD>
          <TD><text>0x</text>4E83</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22147</TD>
          <TD><text>0x</text>5683</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22147</TD>
          <TD><text>0x</text>5683</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24195</TD>
          <TD><text>0x</text>5E83</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24195</TD>
          <TD><text>0x</text>5E83</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Partial tariff meters reset - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26243</TD>
          <TD><text>0x</text>6683</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE_MANY</TD>
          <TD>WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26243</TD>
          <TD><text>0x</text>6683</TD>
          <TD align="center">1</TD>
          <TD align="left">Partial tariff meters reset<br>0x003F<text> : </text>All</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20224</TD>
          <TD><text>0x</text>4F00</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20224</TD>
          <TD><text>0x</text>4F00</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20225</TD>
          <TD><text>0x</text>4F01</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20227</TD>
          <TD><text>0x</text>4F03</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20229</TD>
          <TD><text>0x</text>4F05</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20231</TD>
          <TD><text>0x</text>4F07</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20233</TD>
          <TD><text>0x</text>4F09</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20235</TD>
          <TD><text>0x</text>4F0B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20237</TD>
          <TD><text>0x</text>4F0D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20239</TD>
          <TD><text>0x</text>4F0F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20241</TD>
          <TD><text>0x</text>4F11</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20243</TD>
          <TD><text>0x</text>4F13</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20245</TD>
          <TD><text>0x</text>4F15</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20247</TD>
          <TD><text>0x</text>4F17</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20249</TD>
          <TD><text>0x</text>4F19</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20251</TD>
          <TD><text>0x</text>4F1B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20253</TD>
          <TD><text>0x</text>4F1D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20255</TD>
          <TD><text>0x</text>4F1F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20257</TD>
          <TD><text>0x</text>4F21</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20259</TD>
          <TD><text>0x</text>4F23</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20261</TD>
          <TD><text>0x</text>4F25</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20263</TD>
          <TD><text>0x</text>4F27</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20265</TD>
          <TD><text>0x</text>4F29</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20267</TD>
          <TD><text>0x</text>4F2B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20269</TD>
          <TD><text>0x</text>4F2D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20271</TD>
          <TD><text>0x</text>4F2F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20273</TD>
          <TD><text>0x</text>4F31</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20275</TD>
          <TD><text>0x</text>4F33</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20277</TD>
          <TD><text>0x</text>4F35</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20279</TD>
          <TD><text>0x</text>4F37</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20281</TD>
          <TD><text>0x</text>4F39</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20283</TD>
          <TD><text>0x</text>4F3B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20285</TD>
          <TD><text>0x</text>4F3D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20287</TD>
          <TD><text>0x</text>4F3F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20289</TD>
          <TD><text>0x</text>4F41</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20291</TD>
          <TD><text>0x</text>4F43</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20293</TD>
          <TD><text>0x</text>4F45</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20295</TD>
          <TD><text>0x</text>4F47</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20297</TD>
          <TD><text>0x</text>4F49</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20299</TD>
          <TD><text>0x</text>4F4B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20301</TD>
          <TD><text>0x</text>4F4D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20303</TD>
          <TD><text>0x</text>4F4F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20305</TD>
          <TD><text>0x</text>4F51</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20307</TD>
          <TD><text>0x</text>4F53</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20309</TD>
          <TD><text>0x</text>4F55</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20311</TD>
          <TD><text>0x</text>4F57</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20313</TD>
          <TD><text>0x</text>4F59</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20315</TD>
          <TD><text>0x</text>4F5B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20317</TD>
          <TD><text>0x</text>4F5D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20319</TD>
          <TD><text>0x</text>4F5F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22272</TD>
          <TD><text>0x</text>5700</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22272</TD>
          <TD><text>0x</text>5700</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22273</TD>
          <TD><text>0x</text>5701</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22275</TD>
          <TD><text>0x</text>5703</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
