        </TR>
        <TR>
          <TD>22277</TD>
          <TD><text>0x</text>5705</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22279</TD>
          <TD><text>0x</text>5707</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22281</TD>
          <TD><text>0x</text>5709</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22283</TD>
          <TD><text>0x</text>570B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22285</TD>
          <TD><text>0x</text>570D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22287</TD>
          <TD><text>0x</text>570F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22289</TD>
          <TD><text>0x</text>5711</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22291</TD>
          <TD><text>0x</text>5713</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22293</TD>
          <TD><text>0x</text>5715</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22295</TD>
          <TD><text>0x</text>5717</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22297</TD>
          <TD><text>0x</text>5719</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22299</TD>
          <TD><text>0x</text>571B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22301</TD>
          <TD><text>0x</text>571D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22303</TD>
          <TD><text>0x</text>571F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22305</TD>
          <TD><text>0x</text>5721</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22307</TD>
          <TD><text>0x</text>5723</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22309</TD>
          <TD><text>0x</text>5725</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22311</TD>
          <TD><text>0x</text>5727</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22313</TD>
          <TD><text>0x</text>5729</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22315</TD>
          <TD><text>0x</text>572B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22317</TD>
          <TD><text>0x</text>572D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22319</TD>
          <TD><text>0x</text>572F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22321</TD>
          <TD><text>0x</text>5731</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22323</TD>
          <TD><text>0x</text>5733</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22325</TD>
          <TD><text>0x</text>5735</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22327</TD>
          <TD><text>0x</text>5737</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22329</TD>
          <TD><text>0x</text>5739</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22331</TD>
          <TD><text>0x</text>573B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22333</TD>
          <TD><text>0x</text>573D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22335</TD>
          <TD><text>0x</text>573F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22337</TD>
          <TD><text>0x</text>5741</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22339</TD>
          <TD><text>0x</text>5743</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22341</TD>
          <TD><text>0x</text>5745</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22343</TD>
          <TD><text>0x</text>5747</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22345</TD>
          <TD><text>0x</text>5749</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22347</TD>
          <TD><text>0x</text>574B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22349</TD>
          <TD><text>0x</text>574D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22351</TD>
          <TD><text>0x</text>574F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22353</TD>
          <TD><text>0x</text>5751</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22355</TD>
          <TD><text>0x</text>5753</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22357</TD>
          <TD><text>0x</text>5755</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22359</TD>
          <TD><text>0x</text>5757</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22361</TD>
          <TD><text>0x</text>5759</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22363</TD>
          <TD><text>0x</text>575B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22365</TD>
          <TD><text>0x</text>575D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22367</TD>
          <TD><text>0x</text>575F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24320</TD>
          <TD><text>0x</text>5F00</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24320</TD>
          <TD><text>0x</text>5F00</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24321</TD>
          <TD><text>0x</text>5F01</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24323</TD>
          <TD><text>0x</text>5F03</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24325</TD>
          <TD><text>0x</text>5F05</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24327</TD>
          <TD><text>0x</text>5F07</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24329</TD>
          <TD><text>0x</text>5F09</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24331</TD>
          <TD><text>0x</text>5F0B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24333</TD>
          <TD><text>0x</text>5F0D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24335</TD>
          <TD><text>0x</text>5F0F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24337</TD>
          <TD><text>0x</text>5F11</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24339</TD>
          <TD><text>0x</text>5F13</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24341</TD>
          <TD><text>0x</text>5F15</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24343</TD>
          <TD><text>0x</text>5F17</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24345</TD>
          <TD><text>0x</text>5F19</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24347</TD>
          <TD><text>0x</text>5F1B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24349</TD>
          <TD><text>0x</text>5F1D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24351</TD>
          <TD><text>0x</text>5F1F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24353</TD>
          <TD><text>0x</text>5F21</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24355</TD>
          <TD><text>0x</text>5F23</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24357</TD>
          <TD><text>0x</text>5F25</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24359</TD>
          <TD><text>0x</text>5F27</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24361</TD>
          <TD><text>0x</text>5F29</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24363</TD>
          <TD><text>0x</text>5F2B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24365</TD>
          <TD><text>0x</text>5F2D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24367</TD>
          <TD><text>0x</text>5F2F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24369</TD>
          <TD><text>0x</text>5F31</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24371</TD>
          <TD><text>0x</text>5F33</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24373</TD>
          <TD><text>0x</text>5F35</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24375</TD>
          <TD><text>0x</text>5F37</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24377</TD>
          <TD><text>0x</text>5F39</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24379</TD>
          <TD><text>0x</text>5F3B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24381</TD>
          <TD><text>0x</text>5F3D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24383</TD>
          <TD><text>0x</text>5F3F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24385</TD>
          <TD><text>0x</text>5F41</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24387</TD>
          <TD><text>0x</text>5F43</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24389</TD>
          <TD><text>0x</text>5F45</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24391</TD>
          <TD><text>0x</text>5F47</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24393</TD>
          <TD><text>0x</text>5F49</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24395</TD>
          <TD><text>0x</text>5F4B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24397</TD>
          <TD><text>0x</text>5F4D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24399</TD>
          <TD><text>0x</text>5F4F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24401</TD>
          <TD><text>0x</text>5F51</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24403</TD>
          <TD><text>0x</text>5F53</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24405</TD>
          <TD><text>0x</text>5F55</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24407</TD>
          <TD><text>0x</text>5F57</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24409</TD>
          <TD><text>0x</text>5F59</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24411</TD>
          <TD><text>0x</text>5F5B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24413</TD>
          <TD><text>0x</text>5F5D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24415</TD>
          <TD><text>0x</text>5F5F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (total) - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26368</TD>
          <TD><text>0x</text>6700</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26368</TD>
          <TD><text>0x</text>6700</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26369</TD>
          <TD><text>0x</text>6701</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26371</TD>
          <TD><text>0x</text>6703</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26373</TD>
          <TD><text>0x</text>6705</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26375</TD>
          <TD><text>0x</text>6707</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26377</TD>
          <TD><text>0x</text>6709</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26379</TD>
          <TD><text>0x</text>670B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26381</TD>
          <TD><text>0x</text>670D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26383</TD>
          <TD><text>0x</text>670F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26385</TD>
          <TD><text>0x</text>6711</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26387</TD>
          <TD><text>0x</text>6713</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26389</TD>
          <TD><text>0x</text>6715</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26391</TD>
          <TD><text>0x</text>6717</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26393</TD>
          <TD><text>0x</text>6719</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26395</TD>
          <TD><text>0x</text>671B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26397</TD>
          <TD><text>0x</text>671D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26399</TD>
          <TD><text>0x</text>671F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26401</TD>
          <TD><text>0x</text>6721</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26403</TD>
          <TD><text>0x</text>6723</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26405</TD>
          <TD><text>0x</text>6725</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26407</TD>
          <TD><text>0x</text>6727</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26409</TD>
          <TD><text>0x</text>6729</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26411</TD>
          <TD><text>0x</text>672B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26413</TD>
          <TD><text>0x</text>672D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26415</TD>
          <TD><text>0x</text>672F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26417</TD>
          <TD><text>0x</text>6731</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26419</TD>
          <TD><text>0x</text>6733</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26421</TD>
          <TD><text>0x</text>6735</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26423</TD>
          <TD><text>0x</text>6737</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26425</TD>
          <TD><text>0x</text>6739</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26427</TD>
          <TD><text>0x</text>673B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26429</TD>
          <TD><text>0x</text>673D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26431</TD>
          <TD><text>0x</text>673F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26433</TD>
          <TD><text>0x</text>6741</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26435</TD>
          <TD><text>0x</text>6743</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26437</TD>
          <TD><text>0x</text>6745</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26439</TD>
          <TD><text>0x</text>6747</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26441</TD>
          <TD><text>0x</text>6749</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26443</TD>
          <TD><text>0x</text>674B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26445</TD>
          <TD><text>0x</text>674D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26447</TD>
          <TD><text>0x</text>674F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26449</TD>
          <TD><text>0x</text>6751</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26451</TD>
          <TD><text>0x</text>6753</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26453</TD>
          <TD><text>0x</text>6755</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26455</TD>
          <TD><text>0x</text>6757</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26457</TD>
          <TD><text>0x</text>6759</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26459</TD>
          <TD><text>0x</text>675B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26461</TD>
          <TD><text>0x</text>675D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26463</TD>
          <TD><text>0x</text>675F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>20352</TD>
          <TD><text>0x</text>4F80</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>20352</TD>
          <TD><text>0x</text>4F80</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>20353</TD>
          <TD><text>0x</text>4F81</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20355</TD>
          <TD><text>0x</text>4F83</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20357</TD>
          <TD><text>0x</text>4F85</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20359</TD>
          <TD><text>0x</text>4F87</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20361</TD>
          <TD><text>0x</text>4F89</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20363</TD>
          <TD><text>0x</text>4F8B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20365</TD>
          <TD><text>0x</text>4F8D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20367</TD>
          <TD><text>0x</text>4F8F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20369</TD>
          <TD><text>0x</text>4F91</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20371</TD>
          <TD><text>0x</text>4F93</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20373</TD>
          <TD><text>0x</text>4F95</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20375</TD>
          <TD><text>0x</text>4F97</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20377</TD>
          <TD><text>0x</text>4F99</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20379</TD>
          <TD><text>0x</text>4F9B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20381</TD>
          <TD><text>0x</text>4F9D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20383</TD>
          <TD><text>0x</text>4F9F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20385</TD>
          <TD><text>0x</text>4FA1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20387</TD>
          <TD><text>0x</text>4FA3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20389</TD>
          <TD><text>0x</text>4FA5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20391</TD>
          <TD><text>0x</text>4FA7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20393</TD>
          <TD><text>0x</text>4FA9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20395</TD>
          <TD><text>0x</text>4FAB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20397</TD>
          <TD><text>0x</text>4FAD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20399</TD>
          <TD><text>0x</text>4FAF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20401</TD>
          <TD><text>0x</text>4FB1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20403</TD>
          <TD><text>0x</text>4FB3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20405</TD>
          <TD><text>0x</text>4FB5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20407</TD>
          <TD><text>0x</text>4FB7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20409</TD>
          <TD><text>0x</text>4FB9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20411</TD>
          <TD><text>0x</text>4FBB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20413</TD>
          <TD><text>0x</text>4FBD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20415</TD>
          <TD><text>0x</text>4FBF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20417</TD>
          <TD><text>0x</text>4FC1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20419</TD>
          <TD><text>0x</text>4FC3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20421</TD>
          <TD><text>0x</text>4FC5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20423</TD>
          <TD><text>0x</text>4FC7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20425</TD>
          <TD><text>0x</text>4FC9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20427</TD>
          <TD><text>0x</text>4FCB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20429</TD>
          <TD><text>0x</text>4FCD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20431</TD>
          <TD><text>0x</text>4FCF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20433</TD>
          <TD><text>0x</text>4FD1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20435</TD>
          <TD><text>0x</text>4FD3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20437</TD>
          <TD><text>0x</text>4FD5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20439</TD>
          <TD><text>0x</text>4FD7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20441</TD>
          <TD><text>0x</text>4FD9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20443</TD>
          <TD><text>0x</text>4FDB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20445</TD>
          <TD><text>0x</text>4FDD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>20447</TD>
          <TD><text>0x</text>4FDF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>22400</TD>
          <TD><text>0x</text>5780</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>22400</TD>
          <TD><text>0x</text>5780</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>22401</TD>
          <TD><text>0x</text>5781</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22403</TD>
          <TD><text>0x</text>5783</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22405</TD>
          <TD><text>0x</text>5785</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22407</TD>
          <TD><text>0x</text>5787</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22409</TD>
          <TD><text>0x</text>5789</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22411</TD>
          <TD><text>0x</text>578B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22413</TD>
          <TD><text>0x</text>578D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22415</TD>
          <TD><text>0x</text>578F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22417</TD>
          <TD><text>0x</text>5791</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22419</TD>
          <TD><text>0x</text>5793</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22421</TD>
          <TD><text>0x</text>5795</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22423</TD>
          <TD><text>0x</text>5797</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22425</TD>
          <TD><text>0x</text>5799</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22427</TD>
          <TD><text>0x</text>579B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22429</TD>
          <TD><text>0x</text>579D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22431</TD>
          <TD><text>0x</text>579F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22433</TD>
          <TD><text>0x</text>57A1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22435</TD>
          <TD><text>0x</text>57A3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22437</TD>
          <TD><text>0x</text>57A5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22439</TD>
          <TD><text>0x</text>57A7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22441</TD>
          <TD><text>0x</text>57A9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22443</TD>
          <TD><text>0x</text>57AB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22445</TD>
          <TD><text>0x</text>57AD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22447</TD>
          <TD><text>0x</text>57AF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22449</TD>
          <TD><text>0x</text>57B1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22451</TD>
          <TD><text>0x</text>57B3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22453</TD>
          <TD><text>0x</text>57B5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22455</TD>
          <TD><text>0x</text>57B7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22457</TD>
          <TD><text>0x</text>57B9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22459</TD>
          <TD><text>0x</text>57BB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22461</TD>
          <TD><text>0x</text>57BD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22463</TD>
          <TD><text>0x</text>57BF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22465</TD>
          <TD><text>0x</text>57C1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22467</TD>
          <TD><text>0x</text>57C3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22469</TD>
          <TD><text>0x</text>57C5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22471</TD>
          <TD><text>0x</text>57C7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22473</TD>
          <TD><text>0x</text>57C9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22475</TD>
          <TD><text>0x</text>57CB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22477</TD>
          <TD><text>0x</text>57CD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22479</TD>
          <TD><text>0x</text>57CF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22481</TD>
          <TD><text>0x</text>57D1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22483</TD>
          <TD><text>0x</text>57D3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22485</TD>
          <TD><text>0x</text>57D5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22487</TD>
          <TD><text>0x</text>57D7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22489</TD>
          <TD><text>0x</text>57D9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22491</TD>
          <TD><text>0x</text>57DB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22493</TD>
          <TD><text>0x</text>57DD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>22495</TD>
          <TD><text>0x</text>57DF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>24448</TD>
          <TD><text>0x</text>5F80</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>24448</TD>
          <TD><text>0x</text>5F80</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>24449</TD>
          <TD><text>0x</text>5F81</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24451</TD>
          <TD><text>0x</text>5F83</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24453</TD>
          <TD><text>0x</text>5F85</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24455</TD>
          <TD><text>0x</text>5F87</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24457</TD>
          <TD><text>0x</text>5F89</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24459</TD>
          <TD><text>0x</text>5F8B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24461</TD>
          <TD><text>0x</text>5F8D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24463</TD>
          <TD><text>0x</text>5F8F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24465</TD>
          <TD><text>0x</text>5F91</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24467</TD>
          <TD><text>0x</text>5F93</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24469</TD>
          <TD><text>0x</text>5F95</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24471</TD>
          <TD><text>0x</text>5F97</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24473</TD>
          <TD><text>0x</text>5F99</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24475</TD>
          <TD><text>0x</text>5F9B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24477</TD>
          <TD><text>0x</text>5F9D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24479</TD>
          <TD><text>0x</text>5F9F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24481</TD>
          <TD><text>0x</text>5FA1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24483</TD>
          <TD><text>0x</text>5FA3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24485</TD>
          <TD><text>0x</text>5FA5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24487</TD>
          <TD><text>0x</text>5FA7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24489</TD>
          <TD><text>0x</text>5FA9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24491</TD>
          <TD><text>0x</text>5FAB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24493</TD>
          <TD><text>0x</text>5FAD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24495</TD>
          <TD><text>0x</text>5FAF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24497</TD>
          <TD><text>0x</text>5FB1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24499</TD>
          <TD><text>0x</text>5FB3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24501</TD>
          <TD><text>0x</text>5FB5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24503</TD>
          <TD><text>0x</text>5FB7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24505</TD>
          <TD><text>0x</text>5FB9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24507</TD>
          <TD><text>0x</text>5FBB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24509</TD>
          <TD><text>0x</text>5FBD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24511</TD>
          <TD><text>0x</text>5FBF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24513</TD>
          <TD><text>0x</text>5FC1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24515</TD>
          <TD><text>0x</text>5FC3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24517</TD>
          <TD><text>0x</text>5FC5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24519</TD>
          <TD><text>0x</text>5FC7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24521</TD>
          <TD><text>0x</text>5FC9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24523</TD>
          <TD><text>0x</text>5FCB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24525</TD>
          <TD><text>0x</text>5FCD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24527</TD>
          <TD><text>0x</text>5FCF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24529</TD>
          <TD><text>0x</text>5FD1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24531</TD>
          <TD><text>0x</text>5FD3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24533</TD>
          <TD><text>0x</text>5FD5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24535</TD>
          <TD><text>0x</text>5FD7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24537</TD>
          <TD><text>0x</text>5FD9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24539</TD>
          <TD><text>0x</text>5FDB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24541</TD>
          <TD><text>0x</text>5FDD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>24543</TD>
          <TD><text>0x</text>5FDF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Tariff meter (partial) - Load<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>26496</TD>
          <TD><text>0x</text>6780</TD>
          <TD>Info</TD>
          <TD>97</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>26496</TD>
          <TD><text>0x</text>6780</TD>
          <TD align="center">1</TD>
          <TD align="left">Tariff number in progress<br>0<text> : </text>Tariff 1<br>1<text> : </text>Tariff 2<br>2<text> : </text>Tariff 3<br>3<text> : </text>Tariff 4<br>4<text> : </text>Tariff 5<br>5<text> : </text>Tariff 6<br>6<text> : </text>Tariff 7<br>7<text> : </text>Tariff 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>26497</TD>
          <TD><text>0x</text>6781</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26499</TD>
          <TD><text>0x</text>6783</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26501</TD>
          <TD><text>0x</text>6785</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26503</TD>
          <TD><text>0x</text>6787</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26505</TD>
          <TD><text>0x</text>6789</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26507</TD>
          <TD><text>0x</text>678B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26509</TD>
          <TD><text>0x</text>678D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26511</TD>
          <TD><text>0x</text>678F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26513</TD>
          <TD><text>0x</text>6791</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26515</TD>
          <TD><text>0x</text>6793</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26517</TD>
          <TD><text>0x</text>6795</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26519</TD>
          <TD><text>0x</text>6797</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26521</TD>
          <TD><text>0x</text>6799</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26523</TD>
          <TD><text>0x</text>679B</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26525</TD>
          <TD><text>0x</text>679D</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26527</TD>
          <TD><text>0x</text>679F</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26529</TD>
          <TD><text>0x</text>67A1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26531</TD>
          <TD><text>0x</text>67A3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26533</TD>
          <TD><text>0x</text>67A5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26535</TD>
          <TD><text>0x</text>67A7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26537</TD>
          <TD><text>0x</text>67A9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26539</TD>
          <TD><text>0x</text>67AB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26541</TD>
          <TD><text>0x</text>67AD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26543</TD>
          <TD><text>0x</text>67AF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (lagging)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26545</TD>
          <TD><text>0x</text>67B1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26547</TD>
          <TD><text>0x</text>67B3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26549</TD>
          <TD><text>0x</text>67B5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26551</TD>
          <TD><text>0x</text>67B7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26553</TD>
          <TD><text>0x</text>67B9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26555</TD>
          <TD><text>0x</text>67BB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26557</TD>
          <TD><text>0x</text>67BD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26559</TD>
          <TD><text>0x</text>67BF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er+ (leading)</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26561</TD>
          <TD><text>0x</text>67C1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26563</TD>
          <TD><text>0x</text>67C3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26565</TD>
          <TD><text>0x</text>67C5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26567</TD>
          <TD><text>0x</text>67C7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26569</TD>
          <TD><text>0x</text>67C9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26571</TD>
          <TD><text>0x</text>67CB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26573</TD>
          <TD><text>0x</text>67CD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26575</TD>
          <TD><text>0x</text>67CF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Er-</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26577</TD>
          <TD><text>0x</text>67D1</TD>
          <TD align="center">2</TD>
          <TD align="left">T1 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26579</TD>
          <TD><text>0x</text>67D3</TD>
          <TD align="center">2</TD>
          <TD align="left">T2 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26581</TD>
          <TD><text>0x</text>67D5</TD>
          <TD align="center">2</TD>
          <TD align="left">T3 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26583</TD>
          <TD><text>0x</text>67D7</TD>
          <TD align="center">2</TD>
          <TD align="left">T4 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26585</TD>
          <TD><text>0x</text>67D9</TD>
          <TD align="center">2</TD>
          <TD align="left">T5 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26587</TD>
          <TD><text>0x</text>67DB</TD>
          <TD align="center">2</TD>
          <TD align="left">T6 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26589</TD>
          <TD><text>0x</text>67DD</TD>
          <TD align="center">2</TD>
          <TD align="left">T7 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>26591</TD>
          <TD><text>0x</text>67DF</TD>
          <TD align="center">2</TD>
          <TD align="left">T8 - Eap</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Network" class="level3">Network</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. measurement - Network</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>36864</TD>
          <TD><text>0x</text>9000</TD>
          <TD>Info</TD>
          <TD>37</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>36864</TD>
          <TD><text>0x</text>9000</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>36866</TD>
          <TD><text>0x</text>9002</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>36867</TD>
          <TD><text>0x</text>9003</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36869</TD>
          <TD><text>0x</text>9005</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36871</TD>
          <TD><text>0x</text>9007</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36873</TD>
          <TD><text>0x</text>9009</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36875</TD>
          <TD><text>0x</text>900B</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36877</TD>
          <TD><text>0x</text>900D</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36879</TD>
          <TD><text>0x</text>900F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36881</TD>
          <TD><text>0x</text>9011</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36883</TD>
          <TD><text>0x</text>9013</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36885</TD>
          <TD><text>0x</text>9015</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36887</TD>
          <TD><text>0x</text>9017</TD>
          <TD align="center">2</TD>
          <TD align="left">Vdir</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36889</TD>
          <TD><text>0x</text>9019</TD>
          <TD align="center">2</TD>
          <TD align="left">Vinv</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36891</TD>
          <TD><text>0x</text>901B</TD>
          <TD align="center">2</TD>
          <TD align="left">Vhom</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36893</TD>
          <TD><text>0x</text>901D</TD>
          <TD align="center">1</TD>
          <TD align="left">Vnb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>36894</TD>
          <TD><text>0x</text>901E</TD>
          <TD align="center">2</TD>
          <TD align="left">Udir</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36896</TD>
          <TD><text>0x</text>9020</TD>
          <TD align="center">2</TD>
          <TD align="left">Uinv</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36898</TD>
          <TD><text>0x</text>9022</TD>
          <TD align="center">1</TD>
          <TD align="left">Unb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>36899</TD>
          <TD><text>0x</text>9023</TD>
          <TD align="center">1</TD>
          <TD align="left">Vnba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>36900</TD>
          <TD><text>0x</text>9024</TD>
          <TD align="center">1</TD>
          <TD align="left">Unba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. measurement - Network</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>36992</TD>
          <TD><text>0x</text>9080</TD>
          <TD>Info</TD>
          <TD>37</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>36992</TD>
          <TD><text>0x</text>9080</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>36994</TD>
          <TD><text>0x</text>9082</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>36995</TD>
          <TD><text>0x</text>9083</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-N Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36997</TD>
          <TD><text>0x</text>9085</TD>
          <TD align="center">2</TD>
          <TD align="left">System Ph-Ph Voltage</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>36999</TD>
          <TD><text>0x</text>9087</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency</TD>
          <TD align="center"><text>m</text>Hz</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37001</TD>
          <TD><text>0x</text>9089</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37003</TD>
          <TD><text>0x</text>908B</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37005</TD>
          <TD><text>0x</text>908D</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37007</TD>
          <TD><text>0x</text>908F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N Voltage : Vn</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37009</TD>
          <TD><text>0x</text>9091</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37011</TD>
          <TD><text>0x</text>9093</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37013</TD>
          <TD><text>0x</text>9095</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph Voltage : U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37015</TD>
          <TD><text>0x</text>9097</TD>
          <TD align="center">2</TD>
          <TD align="left">Vdir</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37017</TD>
          <TD><text>0x</text>9099</TD>
          <TD align="center">2</TD>
          <TD align="left">Vinv</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37019</TD>
          <TD><text>0x</text>909B</TD>
          <TD align="center">2</TD>
          <TD align="left">Vhom</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37021</TD>
          <TD><text>0x</text>909D</TD>
          <TD align="center">1</TD>
          <TD align="left">Vnb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37022</TD>
          <TD><text>0x</text>909E</TD>
          <TD align="center">2</TD>
          <TD align="left">Udir</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37024</TD>
          <TD><text>0x</text>90A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Uinv</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37026</TD>
          <TD><text>0x</text>90A2</TD>
          <TD align="center">1</TD>
          <TD align="left">Unb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37027</TD>
          <TD><text>0x</text>90A3</TD>
          <TD align="center">1</TD>
          <TD align="left">Vnba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37028</TD>
          <TD><text>0x</text>90A4</TD>
          <TD align="center">1</TD>
          <TD align="left">Unba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. fundamental measurement - Network</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37120</TD>
          <TD><text>0x</text>9100</TD>
          <TD>Info</TD>
          <TD>38</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37120</TD>
          <TD><text>0x</text>9100</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of last instance</TD>
          <TD align="center">s</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37122</TD>
          <TD><text>0x</text>9102</TD>
          <TD align="center">1</TD>
          <TD align="left">Integration time</TD>
          <TD align="center">s<text> / </text>5</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37123</TD>
          <TD><text>0x</text>9103</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V1h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37125</TD>
          <TD><text>0x</text>9105</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V2h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37127</TD>
          <TD><text>0x</text>9107</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: V3h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37129</TD>
          <TD><text>0x</text>9109</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-N voltage: Vnh1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37131</TD>
          <TD><text>0x</text>910B</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV1h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37132</TD>
          <TD><text>0x</text>910C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV2h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37133</TD>
          <TD><text>0x</text>910D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phV3h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37134</TD>
          <TD><text>0x</text>910E</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N voltage phase: phVnh1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37135</TD>
          <TD><text>0x</text>910F</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U12h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37137</TD>
          <TD><text>0x</text>9111</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U23h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37139</TD>
          <TD><text>0x</text>9113</TD>
          <TD align="center">2</TD>
          <TD align="left">Ph-Ph voltage: U31h1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37141</TD>
          <TD><text>0x</text>9115</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU12h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37142</TD>
          <TD><text>0x</text>9116</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU23h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37143</TD>
          <TD><text>0x</text>9117</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph voltage phase: phU31h1</TD>
          <TD align="center">°<text> 10⁻¹</text></TD>
          <TD align="center">S16</TD>
        </TR>
        <TR>
          <TD>37144</TD>
          <TD><text>0x</text>9118</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37145</TD>
          <TD><text>0x</text>9119</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37146</TD>
          <TD><text>0x</text>911A</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-N Voltage total harmonic distortion : THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37147</TD>
          <TD><text>0x</text>911B</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37148</TD>
          <TD><text>0x</text>911C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37149</TD>
          <TD><text>0x</text>911D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ph-Ph Voltage total harmonic distortion : THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37150</TD>
          <TD><text>0x</text>911E</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD V</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37151</TD>
          <TD><text>0x</text>911F</TD>
          <TD align="center">1</TD>
          <TD align="left">System THD U</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>37152</TD>
          <TD><text>0x</text>9120</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37153</TD>
          <TD><text>0x</text>9121</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37154</TD>
          <TD><text>0x</text>9122</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37155</TD>
          <TD><text>0x</text>9123</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37156</TD>
          <TD><text>0x</text>9124</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37157</TD>
          <TD><text>0x</text>9125</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. quality min/max - Network</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37248</TD>
          <TD><text>0x</text>9180</TD>
          <TD>Info</TD>
          <TD>108</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37248</TD>
          <TD><text>0x</text>9180</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Vnb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37249</TD>
          <TD><text>0x</text>9181</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vnb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37251</TD>
          <TD><text>0x</text>9183</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Vnba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37252</TD>
          <TD><text>0x</text>9184</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Vnba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37254</TD>
          <TD><text>0x</text>9186</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Unb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37255</TD>
          <TD><text>0x</text>9187</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Unb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37257</TD>
          <TD><text>0x</text>9189</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum Unba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37258</TD>
          <TD><text>0x</text>918A</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum Unba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37260</TD>
          <TD><text>0x</text>918C</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37261</TD>
          <TD><text>0x</text>918D</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37263</TD>
          <TD><text>0x</text>918F</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37264</TD>
          <TD><text>0x</text>9190</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37266</TD>
          <TD><text>0x</text>9192</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37267</TD>
          <TD><text>0x</text>9193</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37269</TD>
          <TD><text>0x</text>9195</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37270</TD>
          <TD><text>0x</text>9196</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37272</TD>
          <TD><text>0x</text>9198</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37273</TD>
          <TD><text>0x</text>9199</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37275</TD>
          <TD><text>0x</text>919B</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37276</TD>
          <TD><text>0x</text>919C</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37278</TD>
          <TD><text>0x</text>919E</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Vnb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37279</TD>
          <TD><text>0x</text>919F</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vnb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37281</TD>
          <TD><text>0x</text>91A1</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Vnba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37282</TD>
          <TD><text>0x</text>91A2</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Vnba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37284</TD>
          <TD><text>0x</text>91A4</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Unb</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37285</TD>
          <TD><text>0x</text>91A5</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Unb</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37287</TD>
          <TD><text>0x</text>91A7</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum Unba</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37288</TD>
          <TD><text>0x</text>91A8</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum Unba</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37290</TD>
          <TD><text>0x</text>91AA</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD V1</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37291</TD>
          <TD><text>0x</text>91AB</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD V1</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37293</TD>
          <TD><text>0x</text>91AD</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD V2</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37294</TD>
          <TD><text>0x</text>91AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD V2</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37296</TD>
          <TD><text>0x</text>91B0</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD V3</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37297</TD>
          <TD><text>0x</text>91B1</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD V3</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37299</TD>
          <TD><text>0x</text>91B3</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD U12</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37300</TD>
          <TD><text>0x</text>91B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD U12</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37302</TD>
          <TD><text>0x</text>91B6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD U23</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37303</TD>
          <TD><text>0x</text>91B7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD U23</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37305</TD>
          <TD><text>0x</text>91B9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD U31</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37306</TD>
          <TD><text>0x</text>91BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD U31</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37308</TD>
          <TD><text>0x</text>91BC</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD Vsys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37309</TD>
          <TD><text>0x</text>91BD</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD Vsys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37311</TD>
          <TD><text>0x</text>91BF</TD>
          <TD align="center">1</TD>
          <TD align="left">Maximum THD Usys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37312</TD>
          <TD><text>0x</text>91C0</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of maximum THD Usys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR class="lignereserved">
          <TD>37314</TD>
          <TD><text>0x</text>91C2</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37315</TD>
          <TD><text>0x</text>91C3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37317</TD>
          <TD><text>0x</text>91C5</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37318</TD>
          <TD><text>0x</text>91C6</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37320</TD>
          <TD><text>0x</text>91C8</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37321</TD>
          <TD><text>0x</text>91C9</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37323</TD>
          <TD><text>0x</text>91CB</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37324</TD>
          <TD><text>0x</text>91CC</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37326</TD>
          <TD><text>0x</text>91CE</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37327</TD>
          <TD><text>0x</text>91CF</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37329</TD>
          <TD><text>0x</text>91D1</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37330</TD>
          <TD><text>0x</text>91D2</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37332</TD>
          <TD><text>0x</text>91D4</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37333</TD>
          <TD><text>0x</text>91D5</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37335</TD>
          <TD><text>0x</text>91D7</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37336</TD>
          <TD><text>0x</text>91D8</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37338</TD>
          <TD><text>0x</text>91DA</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37339</TD>
          <TD><text>0x</text>91DB</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37341</TD>
          <TD><text>0x</text>91DD</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37342</TD>
          <TD><text>0x</text>91DE</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37344</TD>
          <TD><text>0x</text>91E0</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37345</TD>
          <TD><text>0x</text>91E1</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37347</TD>
          <TD><text>0x</text>91E3</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>37348</TD>
          <TD><text>0x</text>91E4</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>37350</TD>
          <TD><text>0x</text>91E6</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD Vsys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37351</TD>
          <TD><text>0x</text>91E7</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD Vsys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37353</TD>
          <TD><text>0x</text>91E9</TD>
          <TD align="center">1</TD>
          <TD align="left">Minimum THD Usys</TD>
          <TD align="center">%<text> / </text>100</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37354</TD>
          <TD><text>0x</text>91EA</TD>
          <TD align="center">2</TD>
          <TD align="left">Date of minimum THD Usys</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Reset min/max - Network</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37744</TD>
          <TD><text>0x</text>9370</TD>
          <TD>Commands</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>WRITE</TD>
          <TD>WRITE</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37744</TD>
          <TD><text>0x</text>9370</TD>
          <TD align="center">1</TD>
          <TD align="left">Erase : These values could be combine all<br>0x0001<text> : </text>Instantaneous Min/Max V unb<br>0x0002<text> : </text>Instantaneous Min/Max U unb<br>0x0400<text> : </text>Instantaneous Min/Max THD V<br>0x0800<text> : </text>Instantaneous Min/Max THD U<br>0xFFFF<text> : </text>Instantaneous Min/Max ALL</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Common" class="level3">Common</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology affected by current and voltage transformers<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>14336</TD>
          <TD><text>0x</text>3800</TD>
          <TD>Info</TD>
          <TD>62</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>14336</TD>
          <TD><text>0x</text>3800</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour Meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14338</TD>
          <TD><text>0x</text>3802</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14340</TD>
          <TD><text>0x</text>3804</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14342</TD>
          <TD><text>0x</text>3806</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14344</TD>
          <TD><text>0x</text>3808</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14346</TD>
          <TD><text>0x</text>380A</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14348</TD>
          <TD><text>0x</text>380C</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14350</TD>
          <TD><text>0x</text>380E</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14352</TD>
          <TD><text>0x</text>3810</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14354</TD>
          <TD><text>0x</text>3812</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14356</TD>
          <TD><text>0x</text>3814</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14358</TD>
          <TD><text>0x</text>3816</TD>
          <TD align="center">2</TD>
          <TD align="left">Neutral Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14360</TD>
          <TD><text>0x</text>3818</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Active Power +/-  : P</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14362</TD>
          <TD><text>0x</text>381A</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Reactive Power +/- : Q</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14364</TD>
          <TD><text>0x</text>381C</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Apparent Power : S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14366</TD>
          <TD><text>0x</text>381E</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Power Factor :  -: leading et + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14368</TD>
          <TD><text>0x</text>3820</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 1 +/- : P1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14370</TD>
          <TD><text>0x</text>3822</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 2 +/- : P2</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14372</TD>
          <TD><text>0x</text>3824</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 3 +/- : P3</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14374</TD>
          <TD><text>0x</text>3826</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 1 +/- : Q1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14376</TD>
          <TD><text>0x</text>3828</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 2 +/- : Q2</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14378</TD>
          <TD><text>0x</text>382A</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 3 +/- : Q3</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14380</TD>
          <TD><text>0x</text>382C</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 1 : S1</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14382</TD>
          <TD><text>0x</text>382E</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 2 : S2</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14384</TD>
          <TD><text>0x</text>3830</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 3 : S3</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14386</TD>
          <TD><text>0x</text>3832</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14388</TD>
          <TD><text>0x</text>3834</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14390</TD>
          <TD><text>0x</text>3836</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>14392</TD>
          <TD><text>0x</text>3838</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14394</TD>
          <TD><text>0x</text>383A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14396</TD>
          <TD><text>0x</text>383C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology affected by current and voltage transformers<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>14848</TD>
          <TD><text>0x</text>3A00</TD>
          <TD>Info</TD>
          <TD>62</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>14848</TD>
          <TD><text>0x</text>3A00</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour Meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14850</TD>
          <TD><text>0x</text>3A02</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14852</TD>
          <TD><text>0x</text>3A04</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14854</TD>
          <TD><text>0x</text>3A06</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14856</TD>
          <TD><text>0x</text>3A08</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14858</TD>
          <TD><text>0x</text>3A0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14860</TD>
          <TD><text>0x</text>3A0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14862</TD>
          <TD><text>0x</text>3A0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14864</TD>
          <TD><text>0x</text>3A10</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14866</TD>
          <TD><text>0x</text>3A12</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14868</TD>
          <TD><text>0x</text>3A14</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14870</TD>
          <TD><text>0x</text>3A16</TD>
          <TD align="center">2</TD>
          <TD align="left">Neutral Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14872</TD>
          <TD><text>0x</text>3A18</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Active Power +/-  : P</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14874</TD>
          <TD><text>0x</text>3A1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Reactive Power +/- : Q</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14876</TD>
          <TD><text>0x</text>3A1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Apparent Power : S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14878</TD>
          <TD><text>0x</text>3A1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Power Factor :  -: leading et + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14880</TD>
          <TD><text>0x</text>3A20</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 1 +/- : P1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14882</TD>
          <TD><text>0x</text>3A22</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 2 +/- : P2</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14884</TD>
          <TD><text>0x</text>3A24</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 3 +/- : P3</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14886</TD>
          <TD><text>0x</text>3A26</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 1 +/- : Q1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14888</TD>
          <TD><text>0x</text>3A28</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 2 +/- : Q2</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14890</TD>
          <TD><text>0x</text>3A2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 3 +/- : Q3</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14892</TD>
          <TD><text>0x</text>3A2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 1 : S1</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14894</TD>
          <TD><text>0x</text>3A2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 2 : S2</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14896</TD>
          <TD><text>0x</text>3A30</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 3 : S3</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14898</TD>
          <TD><text>0x</text>3A32</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14900</TD>
          <TD><text>0x</text>3A34</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>14902</TD>
          <TD><text>0x</text>3A36</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>14904</TD>
          <TD><text>0x</text>3A38</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14906</TD>
          <TD><text>0x</text>3A3A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14908</TD>
          <TD><text>0x</text>3A3C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology affected by current and voltage transformers<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>15360</TD>
          <TD><text>0x</text>3C00</TD>
          <TD>Info</TD>
          <TD>62</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>15360</TD>
          <TD><text>0x</text>3C00</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour Meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15362</TD>
          <TD><text>0x</text>3C02</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15364</TD>
          <TD><text>0x</text>3C04</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15366</TD>
          <TD><text>0x</text>3C06</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15368</TD>
          <TD><text>0x</text>3C08</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15370</TD>
          <TD><text>0x</text>3C0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15372</TD>
          <TD><text>0x</text>3C0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15374</TD>
          <TD><text>0x</text>3C0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15376</TD>
          <TD><text>0x</text>3C10</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15378</TD>
          <TD><text>0x</text>3C12</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15380</TD>
          <TD><text>0x</text>3C14</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15382</TD>
          <TD><text>0x</text>3C16</TD>
          <TD align="center">2</TD>
          <TD align="left">Neutral Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15384</TD>
          <TD><text>0x</text>3C18</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Active Power +/-  : P</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15386</TD>
          <TD><text>0x</text>3C1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Reactive Power +/- : Q</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15388</TD>
          <TD><text>0x</text>3C1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Apparent Power : S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15390</TD>
          <TD><text>0x</text>3C1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Power Factor :  -: leading et + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15392</TD>
          <TD><text>0x</text>3C20</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 1 +/- : P1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15394</TD>
          <TD><text>0x</text>3C22</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 2 +/- : P2</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15396</TD>
          <TD><text>0x</text>3C24</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 3 +/- : P3</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15398</TD>
          <TD><text>0x</text>3C26</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 1 +/- : Q1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15400</TD>
          <TD><text>0x</text>3C28</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 2 +/- : Q2</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15402</TD>
          <TD><text>0x</text>3C2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 3 +/- : Q3</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15404</TD>
          <TD><text>0x</text>3C2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 1 : S1</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15406</TD>
          <TD><text>0x</text>3C2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 2 : S2</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15408</TD>
          <TD><text>0x</text>3C30</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 3 : S3</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15410</TD>
          <TD><text>0x</text>3C32</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15412</TD>
          <TD><text>0x</text>3C34</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15414</TD>
          <TD><text>0x</text>3C36</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>15416</TD>
          <TD><text>0x</text>3C38</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15418</TD>
          <TD><text>0x</text>3C3A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15420</TD>
          <TD><text>0x</text>3C3C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology affected by current and voltage transformers<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>15872</TD>
          <TD><text>0x</text>3E00</TD>
          <TD>Info</TD>
          <TD>62</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>15872</TD>
          <TD><text>0x</text>3E00</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour Meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15874</TD>
          <TD><text>0x</text>3E02</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15876</TD>
          <TD><text>0x</text>3E04</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15878</TD>
          <TD><text>0x</text>3E06</TD>
          <TD align="center">2</TD>
          <TD align="left">Phase to Phase Voltage:  U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15880</TD>
          <TD><text>0x</text>3E08</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15882</TD>
          <TD><text>0x</text>3E0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15884</TD>
          <TD><text>0x</text>3E0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Simple voltage : V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15886</TD>
          <TD><text>0x</text>3E0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Frequency : F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15888</TD>
          <TD><text>0x</text>3E10</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15890</TD>
          <TD><text>0x</text>3E12</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15892</TD>
          <TD><text>0x</text>3E14</TD>
          <TD align="center">2</TD>
          <TD align="left">Current : I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15894</TD>
          <TD><text>0x</text>3E16</TD>
          <TD align="center">2</TD>
          <TD align="left">Neutral Current : In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15896</TD>
          <TD><text>0x</text>3E18</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Active Power +/-  : P</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15898</TD>
          <TD><text>0x</text>3E1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Reactive Power +/- : Q</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15900</TD>
          <TD><text>0x</text>3E1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Apparent Power : S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15902</TD>
          <TD><text>0x</text>3E1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Sum Power Factor :  -: leading et + : lagging : PF</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15904</TD>
          <TD><text>0x</text>3E20</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 1 +/- : P1</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15906</TD>
          <TD><text>0x</text>3E22</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 2 +/- : P2</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15908</TD>
          <TD><text>0x</text>3E24</TD>
          <TD align="center">2</TD>
          <TD align="left">Active Power phase 3 +/- : P3</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15910</TD>
          <TD><text>0x</text>3E26</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 1 +/- : Q1</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15912</TD>
          <TD><text>0x</text>3E28</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 2 +/- : Q2</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15914</TD>
          <TD><text>0x</text>3E2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Reactive Power phase 3 +/- : Q3</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15916</TD>
          <TD><text>0x</text>3E2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 1 : S1</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15918</TD>
          <TD><text>0x</text>3E2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 2 : S2</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15920</TD>
          <TD><text>0x</text>3E30</TD>
          <TD align="center">2</TD>
          <TD align="left">Apparent Power phase 3 : S3</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15922</TD>
          <TD><text>0x</text>3E32</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 1  -: leading and + : lagging  : PF1</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15924</TD>
          <TD><text>0x</text>3E34</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 2  -: leading and + : lagging  : PF2</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>15926</TD>
          <TD><text>0x</text>3E36</TD>
          <TD align="center">2</TD>
          <TD align="left">Power Factor phase 3  -: leading and + : lagging  : PF3</TD>
          <TD align="center">-<text> / </text>1000</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>15928</TD>
          <TD><text>0x</text>3E38</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15930</TD>
          <TD><text>0x</text>3E3A</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15932</TD>
          <TD><text>0x</text>3E3C</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>14464</TD>
          <TD><text>0x</text>3880</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>14464</TD>
          <TD><text>0x</text>3880</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14466</TD>
          <TD><text>0x</text>3882</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14468</TD>
          <TD><text>0x</text>3884</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14470</TD>
          <TD><text>0x</text>3886</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14472</TD>
          <TD><text>0x</text>3888</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14474</TD>
          <TD><text>0x</text>388A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14476</TD>
          <TD><text>0x</text>388C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Active Energy: Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14478</TD>
          <TD><text>0x</text>388E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Reactive Energy: Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14480</TD>
          <TD><text>0x</text>3890</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14482</TD>
          <TD><text>0x</text>3892</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Active Energy  : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14484</TD>
          <TD><text>0x</text>3894</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Reactive Energy  : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14486</TD>
          <TD><text>0x</text>3896</TD>
          <TD align="center">2</TD>
          <TD align="left">Number of pulse meter ( 10 Maxi )</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14488</TD>
          <TD><text>0x</text>3898</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 1</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14490</TD>
          <TD><text>0x</text>389A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14492</TD>
          <TD><text>0x</text>389C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 3</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14494</TD>
          <TD><text>0x</text>389E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 4</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14496</TD>
          <TD><text>0x</text>38A0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 5</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14498</TD>
          <TD><text>0x</text>38A2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 6</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14500</TD>
          <TD><text>0x</text>38A4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 7</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14502</TD>
          <TD><text>0x</text>38A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14504</TD>
          <TD><text>0x</text>38A8</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 9</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14506</TD>
          <TD><text>0x</text>38AA</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 10</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14508</TD>
          <TD><text>0x</text>38AC</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Active Power</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14510</TD>
          <TD><text>0x</text>38AE</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Reactive Power</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14512</TD>
          <TD><text>0x</text>38B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Apparent Power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14514</TD>
          <TD><text>0x</text>38B2</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14516</TD>
          <TD><text>0x</text>38B4</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14518</TD>
          <TD><text>0x</text>38B6</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14520</TD>
          <TD><text>0x</text>38B8</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14522</TD>
          <TD><text>0x</text>38BA</TD>
          <TD align="center">2</TD>
          <TD align="left">Last date for Record average P/Q/S  in second since 01/01/2000</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14524</TD>
          <TD><text>0x</text>38BC</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P+)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>14525</TD>
          <TD><text>0x</text>38BD</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q+)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>14526</TD>
          <TD><text>0x</text>38BE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P-)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>14527</TD>
          <TD><text>0x</text>38BF</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q-)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>14528</TD>
          <TD><text>0x</text>38C0</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average S</TD>
          <TD align="center">VA</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>14976</TD>
          <TD><text>0x</text>3A80</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>14976</TD>
          <TD><text>0x</text>3A80</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14978</TD>
          <TD><text>0x</text>3A82</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14980</TD>
          <TD><text>0x</text>3A84</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14982</TD>
          <TD><text>0x</text>3A86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14984</TD>
          <TD><text>0x</text>3A88</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14986</TD>
          <TD><text>0x</text>3A8A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14988</TD>
          <TD><text>0x</text>3A8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Active Energy: Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14990</TD>
          <TD><text>0x</text>3A8E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Reactive Energy: Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14992</TD>
          <TD><text>0x</text>3A90</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14994</TD>
          <TD><text>0x</text>3A92</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Active Energy  : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14996</TD>
          <TD><text>0x</text>3A94</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Reactive Energy  : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14998</TD>
          <TD><text>0x</text>3A96</TD>
          <TD align="center">2</TD>
          <TD align="left">Number of pulse meter ( 10 Maxi )</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15000</TD>
          <TD><text>0x</text>3A98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 1</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15002</TD>
          <TD><text>0x</text>3A9A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15004</TD>
          <TD><text>0x</text>3A9C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 3</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15006</TD>
          <TD><text>0x</text>3A9E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 4</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15008</TD>
          <TD><text>0x</text>3AA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 5</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15010</TD>
          <TD><text>0x</text>3AA2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 6</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15012</TD>
          <TD><text>0x</text>3AA4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 7</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15014</TD>
          <TD><text>0x</text>3AA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15016</TD>
          <TD><text>0x</text>3AA8</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 9</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15018</TD>
          <TD><text>0x</text>3AAA</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 10</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15020</TD>
          <TD><text>0x</text>3AAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Active Power</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15022</TD>
          <TD><text>0x</text>3AAE</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Reactive Power</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15024</TD>
          <TD><text>0x</text>3AB0</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Apparent Power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15026</TD>
          <TD><text>0x</text>3AB2</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15028</TD>
          <TD><text>0x</text>3AB4</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15030</TD>
          <TD><text>0x</text>3AB6</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15032</TD>
          <TD><text>0x</text>3AB8</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15034</TD>
          <TD><text>0x</text>3ABA</TD>
          <TD align="center">2</TD>
          <TD align="left">Last date for Record average P/Q/S  in second since 01/01/2000</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15036</TD>
          <TD><text>0x</text>3ABC</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P+)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15037</TD>
          <TD><text>0x</text>3ABD</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q+)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15038</TD>
          <TD><text>0x</text>3ABE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P-)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15039</TD>
          <TD><text>0x</text>3ABF</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q-)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15040</TD>
          <TD><text>0x</text>3AC0</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average S</TD>
          <TD align="center">VA</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>15488</TD>
          <TD><text>0x</text>3C80</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>15488</TD>
          <TD><text>0x</text>3C80</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15490</TD>
          <TD><text>0x</text>3C82</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15492</TD>
          <TD><text>0x</text>3C84</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15494</TD>
          <TD><text>0x</text>3C86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15496</TD>
          <TD><text>0x</text>3C88</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15498</TD>
          <TD><text>0x</text>3C8A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15500</TD>
          <TD><text>0x</text>3C8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Active Energy: Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15502</TD>
          <TD><text>0x</text>3C8E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Reactive Energy: Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15504</TD>
          <TD><text>0x</text>3C90</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15506</TD>
          <TD><text>0x</text>3C92</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Active Energy  : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15508</TD>
          <TD><text>0x</text>3C94</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Reactive Energy  : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15510</TD>
          <TD><text>0x</text>3C96</TD>
          <TD align="center">2</TD>
          <TD align="left">Number of pulse meter ( 10 Maxi )</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15512</TD>
          <TD><text>0x</text>3C98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 1</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15514</TD>
          <TD><text>0x</text>3C9A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15516</TD>
          <TD><text>0x</text>3C9C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 3</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15518</TD>
          <TD><text>0x</text>3C9E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 4</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15520</TD>
          <TD><text>0x</text>3CA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 5</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15522</TD>
          <TD><text>0x</text>3CA2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 6</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15524</TD>
          <TD><text>0x</text>3CA4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 7</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15526</TD>
          <TD><text>0x</text>3CA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15528</TD>
          <TD><text>0x</text>3CA8</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 9</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15530</TD>
          <TD><text>0x</text>3CAA</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 10</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15532</TD>
          <TD><text>0x</text>3CAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Active Power</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15534</TD>
          <TD><text>0x</text>3CAE</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Reactive Power</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15536</TD>
          <TD><text>0x</text>3CB0</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Apparent Power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15538</TD>
          <TD><text>0x</text>3CB2</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15540</TD>
          <TD><text>0x</text>3CB4</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15542</TD>
          <TD><text>0x</text>3CB6</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15544</TD>
          <TD><text>0x</text>3CB8</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15546</TD>
          <TD><text>0x</text>3CBA</TD>
          <TD align="center">2</TD>
          <TD align="left">Last date for Record average P/Q/S  in second since 01/01/2000</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15548</TD>
          <TD><text>0x</text>3CBC</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P+)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15549</TD>
          <TD><text>0x</text>3CBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q+)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15550</TD>
          <TD><text>0x</text>3CBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P-)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15551</TD>
          <TD><text>0x</text>3CBF</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q-)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>15552</TD>
          <TD><text>0x</text>3CC0</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average S</TD>
          <TD align="center">VA</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Energies<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>16000</TD>
          <TD><text>0x</text>3E80</TD>
          <TD>Info</TD>
          <TD>65</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>16000</TD>
          <TD><text>0x</text>3E80</TD>
          <TD align="center">2</TD>
          <TD align="left">Hour meter</TD>
          <TD align="center">h<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16002</TD>
          <TD><text>0x</text>3E82</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Active Energy (no resetable) : Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16004</TD>
          <TD><text>0x</text>3E84</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Positive Reactive Energy  (no resetable) : Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16006</TD>
          <TD><text>0x</text>3E86</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Apparent Energy  (no resetable) : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16008</TD>
          <TD><text>0x</text>3E88</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Active Energy  (no resetable) : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16010</TD>
          <TD><text>0x</text>3E8A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total Negative Reactive Energy  (no resetable) : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16012</TD>
          <TD><text>0x</text>3E8C</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Active Energy: Ea+</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16014</TD>
          <TD><text>0x</text>3E8E</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial positive Reactive Energy: Er +</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16016</TD>
          <TD><text>0x</text>3E90</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial Apparent Energy  : Es</TD>
          <TD align="center"><text>k</text>VAh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16018</TD>
          <TD><text>0x</text>3E92</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Active Energy  : Ea-</TD>
          <TD align="center"><text>k</text>Wh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16020</TD>
          <TD><text>0x</text>3E94</TD>
          <TD align="center">2</TD>
          <TD align="left">Partial negative Reactive Energy  : Er -</TD>
          <TD align="center"><text>k</text>varh</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16022</TD>
          <TD><text>0x</text>3E96</TD>
          <TD align="center">2</TD>
          <TD align="left">Number of pulse meter ( 10 Maxi )</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16024</TD>
          <TD><text>0x</text>3E98</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 1</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16026</TD>
          <TD><text>0x</text>3E9A</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 2</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16028</TD>
          <TD><text>0x</text>3E9C</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 3</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16030</TD>
          <TD><text>0x</text>3E9E</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 4</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16032</TD>
          <TD><text>0x</text>3EA0</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 5</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16034</TD>
          <TD><text>0x</text>3EA2</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 6</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16036</TD>
          <TD><text>0x</text>3EA4</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 7</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16038</TD>
          <TD><text>0x</text>3EA6</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 8</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16040</TD>
          <TD><text>0x</text>3EA8</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 9</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16042</TD>
          <TD><text>0x</text>3EAA</TD>
          <TD align="center">2</TD>
          <TD align="left">Total pulse meter Input 10</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16044</TD>
          <TD><text>0x</text>3EAC</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Active Power</TD>
          <TD align="center">W</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16046</TD>
          <TD><text>0x</text>3EAE</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Reactive Power</TD>
          <TD align="center">var</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16048</TD>
          <TD><text>0x</text>3EB0</TD>
          <TD align="center">2</TD>
          <TD align="left">Predictive Apparent Power</TD>
          <TD align="center">VA</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16050</TD>
          <TD><text>0x</text>3EB2</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16052</TD>
          <TD><text>0x</text>3EB4</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative active power between 2 signals</TD>
          <TD align="center">Wh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16054</TD>
          <TD><text>0x</text>3EB6</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean positive reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16056</TD>
          <TD><text>0x</text>3EB8</TD>
          <TD align="center">2</TD>
          <TD align="left">Mean negative reactive power between 2 signals</TD>
          <TD align="center">varh<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16058</TD>
          <TD><text>0x</text>3EBA</TD>
          <TD align="center">2</TD>
          <TD align="left">Last date for Record average P/Q/S  in second since 01/01/2000</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16060</TD>
          <TD><text>0x</text>3EBC</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P+)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>16061</TD>
          <TD><text>0x</text>3EBD</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q+)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>16062</TD>
          <TD><text>0x</text>3EBE</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (P-)</TD>
          <TD align="center">W</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>16063</TD>
          <TD><text>0x</text>3EBF</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average (Q-)</TD>
          <TD align="center">var</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>16064</TD>
          <TD><text>0x</text>3EC0</TD>
          <TD align="center">1</TD>
          <TD align="left">Last average S</TD>
          <TD align="center">VA</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Statistique affected by current and voltage transformers<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>14592</TD>
          <TD><text>0x</text>3900</TD>
          <TD>Info</TD>
          <TD>70</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>14592</TD>
          <TD><text>0x</text>3900</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14594</TD>
          <TD><text>0x</text>3902</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14596</TD>
          <TD><text>0x</text>3904</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14598</TD>
          <TD><text>0x</text>3906</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14600</TD>
          <TD><text>0x</text>3908</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14602</TD>
          <TD><text>0x</text>390A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14604</TD>
          <TD><text>0x</text>390C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14606</TD>
          <TD><text>0x</text>390E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14608</TD>
          <TD><text>0x</text>3910</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14610</TD>
          <TD><text>0x</text>3912</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14612</TD>
          <TD><text>0x</text>3914</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14614</TD>
          <TD><text>0x</text>3916</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P+ (? active power +)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14616</TD>
          <TD><text>0x</text>3918</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P- (? active power -)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14618</TD>
          <TD><text>0x</text>391A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q+ (? reactive power +)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14620</TD>
          <TD><text>0x</text>391C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q-(? reactive power -)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14622</TD>
          <TD><text>0x</text>391E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg S (? apparent power)</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14624</TD>
          <TD><text>0x</text>3920</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14626</TD>
          <TD><text>0x</text>3922</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14628</TD>
          <TD><text>0x</text>3924</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14630</TD>
          <TD><text>0x</text>3926</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14632</TD>
          <TD><text>0x</text>3928</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14634</TD>
          <TD><text>0x</text>392A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14636</TD>
          <TD><text>0x</text>392C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14638</TD>
          <TD><text>0x</text>392E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14640</TD>
          <TD><text>0x</text>3930</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14642</TD>
          <TD><text>0x</text>3932</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14644</TD>
          <TD><text>0x</text>3934</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14646</TD>
          <TD><text>0x</text>3936</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P+</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14648</TD>
          <TD><text>0x</text>3938</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P-</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14650</TD>
          <TD><text>0x</text>393A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q+</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14652</TD>
          <TD><text>0x</text>393C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q-</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>14654</TD>
          <TD><text>0x</text>393E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>14656</TD>
          <TD><text>0x</text>3940</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14657</TD>
          <TD><text>0x</text>3941</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14658</TD>
          <TD><text>0x</text>3942</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14659</TD>
          <TD><text>0x</text>3943</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14660</TD>
          <TD><text>0x</text>3944</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>14661</TD>
          <TD><text>0x</text>3945</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Statistique affected by current and voltage transformers<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>15104</TD>
          <TD><text>0x</text>3B00</TD>
          <TD>Info</TD>
          <TD>70</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>15104</TD>
          <TD><text>0x</text>3B00</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15106</TD>
          <TD><text>0x</text>3B02</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15108</TD>
          <TD><text>0x</text>3B04</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15110</TD>
          <TD><text>0x</text>3B06</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15112</TD>
          <TD><text>0x</text>3B08</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15114</TD>
          <TD><text>0x</text>3B0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15116</TD>
          <TD><text>0x</text>3B0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15118</TD>
          <TD><text>0x</text>3B0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15120</TD>
          <TD><text>0x</text>3B10</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15122</TD>
          <TD><text>0x</text>3B12</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15124</TD>
          <TD><text>0x</text>3B14</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15126</TD>
          <TD><text>0x</text>3B16</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P+ (? active power +)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15128</TD>
          <TD><text>0x</text>3B18</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P- (? active power -)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15130</TD>
          <TD><text>0x</text>3B1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q+ (? reactive power +)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15132</TD>
          <TD><text>0x</text>3B1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q-(? reactive power -)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15134</TD>
          <TD><text>0x</text>3B1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg S (? apparent power)</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15136</TD>
          <TD><text>0x</text>3B20</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15138</TD>
          <TD><text>0x</text>3B22</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15140</TD>
          <TD><text>0x</text>3B24</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15142</TD>
          <TD><text>0x</text>3B26</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15144</TD>
          <TD><text>0x</text>3B28</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15146</TD>
          <TD><text>0x</text>3B2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15148</TD>
          <TD><text>0x</text>3B2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15150</TD>
          <TD><text>0x</text>3B2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15152</TD>
          <TD><text>0x</text>3B30</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15154</TD>
          <TD><text>0x</text>3B32</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15156</TD>
          <TD><text>0x</text>3B34</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15158</TD>
          <TD><text>0x</text>3B36</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P+</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15160</TD>
          <TD><text>0x</text>3B38</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P-</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15162</TD>
          <TD><text>0x</text>3B3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q+</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15164</TD>
          <TD><text>0x</text>3B3C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q-</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15166</TD>
          <TD><text>0x</text>3B3E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>15168</TD>
          <TD><text>0x</text>3B40</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15169</TD>
          <TD><text>0x</text>3B41</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15170</TD>
          <TD><text>0x</text>3B42</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15171</TD>
          <TD><text>0x</text>3B43</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15172</TD>
          <TD><text>0x</text>3B44</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15173</TD>
          <TD><text>0x</text>3B45</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Statistique affected by current and voltage transformers<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>15616</TD>
          <TD><text>0x</text>3D00</TD>
          <TD>Info</TD>
          <TD>70</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>15616</TD>
          <TD><text>0x</text>3D00</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15618</TD>
          <TD><text>0x</text>3D02</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15620</TD>
          <TD><text>0x</text>3D04</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15622</TD>
          <TD><text>0x</text>3D06</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15624</TD>
          <TD><text>0x</text>3D08</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15626</TD>
          <TD><text>0x</text>3D0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15628</TD>
          <TD><text>0x</text>3D0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15630</TD>
          <TD><text>0x</text>3D0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15632</TD>
          <TD><text>0x</text>3D10</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15634</TD>
          <TD><text>0x</text>3D12</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15636</TD>
          <TD><text>0x</text>3D14</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15638</TD>
          <TD><text>0x</text>3D16</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P+ (? active power +)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15640</TD>
          <TD><text>0x</text>3D18</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P- (? active power -)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15642</TD>
          <TD><text>0x</text>3D1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q+ (? reactive power +)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15644</TD>
          <TD><text>0x</text>3D1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q-(? reactive power -)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15646</TD>
          <TD><text>0x</text>3D1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg S (? apparent power)</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15648</TD>
          <TD><text>0x</text>3D20</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15650</TD>
          <TD><text>0x</text>3D22</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15652</TD>
          <TD><text>0x</text>3D24</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15654</TD>
          <TD><text>0x</text>3D26</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15656</TD>
          <TD><text>0x</text>3D28</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15658</TD>
          <TD><text>0x</text>3D2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15660</TD>
          <TD><text>0x</text>3D2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15662</TD>
          <TD><text>0x</text>3D2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15664</TD>
          <TD><text>0x</text>3D30</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15666</TD>
          <TD><text>0x</text>3D32</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15668</TD>
          <TD><text>0x</text>3D34</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15670</TD>
          <TD><text>0x</text>3D36</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P+</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15672</TD>
          <TD><text>0x</text>3D38</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P-</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15674</TD>
          <TD><text>0x</text>3D3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q+</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15676</TD>
          <TD><text>0x</text>3D3C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q-</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>15678</TD>
          <TD><text>0x</text>3D3E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>15680</TD>
          <TD><text>0x</text>3D40</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15681</TD>
          <TD><text>0x</text>3D41</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15682</TD>
          <TD><text>0x</text>3D42</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15683</TD>
          <TD><text>0x</text>3D43</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15684</TD>
          <TD><text>0x</text>3D44</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>15685</TD>
          <TD><text>0x</text>3D45</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Statistique affected by current and voltage transformers<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>16128</TD>
          <TD><text>0x</text>3F00</TD>
          <TD>Info</TD>
          <TD>70</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>16128</TD>
          <TD><text>0x</text>3F00</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16130</TD>
          <TD><text>0x</text>3F02</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16132</TD>
          <TD><text>0x</text>3F04</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16134</TD>
          <TD><text>0x</text>3F06</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16136</TD>
          <TD><text>0x</text>3F08</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16138</TD>
          <TD><text>0x</text>3F0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16140</TD>
          <TD><text>0x</text>3F0C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16142</TD>
          <TD><text>0x</text>3F0E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16144</TD>
          <TD><text>0x</text>3F10</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16146</TD>
          <TD><text>0x</text>3F12</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16148</TD>
          <TD><text>0x</text>3F14</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16150</TD>
          <TD><text>0x</text>3F16</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P+ (? active power +)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16152</TD>
          <TD><text>0x</text>3F18</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg P- (? active power -)</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16154</TD>
          <TD><text>0x</text>3F1A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q+ (? reactive power +)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16156</TD>
          <TD><text>0x</text>3F1C</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg Q-(? reactive power -)</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16158</TD>
          <TD><text>0x</text>3F1E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg S (? apparent power)</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16160</TD>
          <TD><text>0x</text>3F20</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg  U12</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16162</TD>
          <TD><text>0x</text>3F22</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U23</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16164</TD>
          <TD><text>0x</text>3F24</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg U31</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16166</TD>
          <TD><text>0x</text>3F26</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V1</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16168</TD>
          <TD><text>0x</text>3F28</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V2</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16170</TD>
          <TD><text>0x</text>3F2A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg V3</TD>
          <TD align="center">V<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16172</TD>
          <TD><text>0x</text>3F2C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg F</TD>
          <TD align="center">Hz<text> 10⁻²</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16174</TD>
          <TD><text>0x</text>3F2E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I1</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16176</TD>
          <TD><text>0x</text>3F30</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I2</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16178</TD>
          <TD><text>0x</text>3F32</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg I3</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16180</TD>
          <TD><text>0x</text>3F34</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg In</TD>
          <TD align="center"><text>m</text>A</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16182</TD>
          <TD><text>0x</text>3F36</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P+</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16184</TD>
          <TD><text>0x</text>3F38</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg P-</TD>
          <TD align="center">W<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16186</TD>
          <TD><text>0x</text>3F3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q+</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16188</TD>
          <TD><text>0x</text>3F3C</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg Q-</TD>
          <TD align="center">var<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>16190</TD>
          <TD><text>0x</text>3F3E</TD>
          <TD align="center">2</TD>
          <TD align="left">Max/avg S</TD>
          <TD align="center">VA<text> 10</text></TD>
          <TD align="center">U32</TD>
        </TR>
        <TR class="lignereserved">
          <TD>16192</TD>
          <TD><text>0x</text>3F40</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>16193</TD>
          <TD><text>0x</text>3F41</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>16194</TD>
          <TD><text>0x</text>3F42</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>16195</TD>
          <TD><text>0x</text>3F43</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>16196</TD>
          <TD><text>0x</text>3F44</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>16197</TD>
          <TD><text>0x</text>3F45</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><BR><BR><h1 align="left" id="Extensions" class="level2">Extensions</h1><BR><h1 align="left" id="Multi-fluid" class="level3">Multi-fluid</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10240</TD>
          <TD><text>0x</text>2800</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10240</TD>
          <TD><text>0x</text>2800</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10241</TD>
          <TD><text>0x</text>2801</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10242</TD>
          <TD><text>0x</text>2802</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10250</TD>
          <TD><text>0x</text>280A</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10251</TD>
          <TD><text>0x</text>280B</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10252</TD>
          <TD><text>0x</text>280C</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10256</TD>
          <TD><text>0x</text>2810</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10260</TD>
          <TD><text>0x</text>2814</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10261</TD>
          <TD><text>0x</text>2815</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10271</TD>
          <TD><text>0x</text>281F</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10271</TD>
          <TD><text>0x</text>281F</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10272</TD>
          <TD><text>0x</text>2820</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10273</TD>
          <TD><text>0x</text>2821</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10281</TD>
          <TD><text>0x</text>2829</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10282</TD>
          <TD><text>0x</text>282A</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10283</TD>
          <TD><text>0x</text>282B</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10287</TD>
          <TD><text>0x</text>282F</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10291</TD>
          <TD><text>0x</text>2833</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10292</TD>
          <TD><text>0x</text>2834</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10302</TD>
          <TD><text>0x</text>283E</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10302</TD>
          <TD><text>0x</text>283E</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10303</TD>
          <TD><text>0x</text>283F</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10304</TD>
          <TD><text>0x</text>2840</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10312</TD>
          <TD><text>0x</text>2848</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10313</TD>
          <TD><text>0x</text>2849</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10314</TD>
          <TD><text>0x</text>284A</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10318</TD>
          <TD><text>0x</text>284E</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10322</TD>
          <TD><text>0x</text>2852</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10323</TD>
          <TD><text>0x</text>2853</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10333</TD>
          <TD><text>0x</text>285D</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10333</TD>
          <TD><text>0x</text>285D</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10334</TD>
          <TD><text>0x</text>285E</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10335</TD>
          <TD><text>0x</text>285F</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10343</TD>
          <TD><text>0x</text>2867</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10344</TD>
          <TD><text>0x</text>2868</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10345</TD>
          <TD><text>0x</text>2869</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10349</TD>
          <TD><text>0x</text>286D</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10353</TD>
          <TD><text>0x</text>2871</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10354</TD>
          <TD><text>0x</text>2872</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>5</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10364</TD>
          <TD><text>0x</text>287C</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10364</TD>
          <TD><text>0x</text>287C</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10365</TD>
          <TD><text>0x</text>287D</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10366</TD>
          <TD><text>0x</text>287E</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10374</TD>
          <TD><text>0x</text>2886</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10375</TD>
          <TD><text>0x</text>2887</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10376</TD>
          <TD><text>0x</text>2888</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10380</TD>
          <TD><text>0x</text>288C</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10384</TD>
          <TD><text>0x</text>2890</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10385</TD>
          <TD><text>0x</text>2891</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>6</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10395</TD>
          <TD><text>0x</text>289B</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10395</TD>
          <TD><text>0x</text>289B</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10396</TD>
          <TD><text>0x</text>289C</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10397</TD>
          <TD><text>0x</text>289D</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10405</TD>
          <TD><text>0x</text>28A5</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10406</TD>
          <TD><text>0x</text>28A6</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10407</TD>
          <TD><text>0x</text>28A7</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10411</TD>
          <TD><text>0x</text>28AB</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10415</TD>
          <TD><text>0x</text>28AF</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10416</TD>
          <TD><text>0x</text>28B0</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>7</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10426</TD>
          <TD><text>0x</text>28BA</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10426</TD>
          <TD><text>0x</text>28BA</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10427</TD>
          <TD><text>0x</text>28BB</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10428</TD>
          <TD><text>0x</text>28BC</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10436</TD>
          <TD><text>0x</text>28C4</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10437</TD>
          <TD><text>0x</text>28C5</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10438</TD>
          <TD><text>0x</text>28C6</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10442</TD>
          <TD><text>0x</text>28CA</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10446</TD>
          <TD><text>0x</text>28CE</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10447</TD>
          <TD><text>0x</text>28CF</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>8</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10457</TD>
          <TD><text>0x</text>28D9</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10457</TD>
          <TD><text>0x</text>28D9</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10458</TD>
          <TD><text>0x</text>28DA</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10459</TD>
          <TD><text>0x</text>28DB</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10467</TD>
          <TD><text>0x</text>28E3</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10468</TD>
          <TD><text>0x</text>28E4</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10469</TD>
          <TD><text>0x</text>28E5</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10473</TD>
          <TD><text>0x</text>28E9</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10477</TD>
          <TD><text>0x</text>28ED</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10478</TD>
          <TD><text>0x</text>28EE</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>9</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10488</TD>
          <TD><text>0x</text>28F8</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10488</TD>
          <TD><text>0x</text>28F8</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10489</TD>
          <TD><text>0x</text>28F9</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10490</TD>
          <TD><text>0x</text>28FA</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10498</TD>
          <TD><text>0x</text>2902</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10499</TD>
          <TD><text>0x</text>2903</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10500</TD>
          <TD><text>0x</text>2904</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10504</TD>
          <TD><text>0x</text>2908</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10508</TD>
          <TD><text>0x</text>290C</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10509</TD>
          <TD><text>0x</text>290D</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Multi-fluid feeder<text> #</text>10</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>10519</TD>
          <TD><text>0x</text>2917</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>10519</TD>
          <TD><text>0x</text>2917</TD>
          <TD align="center">1</TD>
          <TD align="left">Enable<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10520</TD>
          <TD><text>0x</text>2918</TD>
          <TD align="center">1</TD>
          <TD align="left">Status<br>0<text> : </text>eMffSrcNotAvailable<br>1<text> : </text>eMffSrcAvailable<br>2<text> : </text>eMffSrcUnknown</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR class="lignereserved">
          <TD>10521</TD>
          <TD><text>0x</text>2919</TD>
          <TD align="center">8</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>10529</TD>
          <TD><text>0x</text>2921</TD>
          <TD align="center">1</TD>
          <TD align="left">Nature</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10530</TD>
          <TD><text>0x</text>2922</TD>
          <TD align="center">1</TD>
          <TD align="left">Usage</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10531</TD>
          <TD><text>0x</text>2923</TD>
          <TD align="center">4</TD>
          <TD align="left">Partial</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10535</TD>
          <TD><text>0x</text>2927</TD>
          <TD align="center">4</TD>
          <TD align="left">Total</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>10539</TD>
          <TD><text>0x</text>292B</TD>
          <TD align="center">1</TD>
          <TD align="left">Unit<br>0<text> : </text>Wh<br>1<text> : </text>varh<br>2<text> : </text>VAh<br>3<text> : </text>m3<br>4<text> : </text>Nm3<br>5<text> : </text>J<br>6<text> : </text>Imp<br>7<text> : </text>L<br>8<text> : </text>Custom Unit<br>10<text> : </text>kWh<br>11<text> : </text>kvarh<br>12<text> : </text>kVAh<br>13<text> : </text>km3<br>14<text> : </text>kNm3<br>15<text> : </text>kJ<br>16<text> : </text>kImp<br>17<text> : </text>kL<br>18<text> : </text>kCustom Unit<br>20<text> : </text>MWh<br>21<text> : </text>Mvarh<br>22<text> : </text>MVAh<br>23<text> : </text>Mm3<br>24<text> : </text>MNm3<br>25<text> : </text>MJ<br>26<text> : </text>MImp<br>27<text> : </text>ML<br>28<text> : </text>MCustom Unit<br>30<text> : </text>GWh<br>31<text> : </text>Gvarh<br>32<text> : </text>GVAh<br>33<text> : </text>Gm3<br>34<text> : </text>GNm3<br>35<text> : </text>GJ<br>36<text> : </text>GImp<br>37<text> : </text>GL<br>38<text> : </text>GCustom Unit</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>10540</TD>
          <TD><text>0x</text>292C</TD>
          <TD align="center">2</TD>
          <TD align="left">Weight</TD>
          <TD align="center">-<text> / </text>100</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="I/O" class="level3">I/O</h1><BR><h1 align="left" id="Logical I/O" class="level4">Logical I/O</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Logical Input</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11248</TD>
          <TD><text>0x</text>2BF0</TD>
          <TD>Info</TD>
          <TD>14</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11248</TD>
          <TD><text>0x</text>2BF0</TD>
          <TD align="center">1</TD>
          <TD align="left">Inputs number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11249</TD>
          <TD><text>0x</text>2BF1</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Input x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11250</TD>
          <TD><text>0x</text>2BF2</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Input x Activated (1)/Deactivated (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11251</TD>
          <TD><text>0x</text>2BF3</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Input x NC (1)/NO (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11252</TD>
          <TD><text>0x</text>2BF4</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 1 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11253</TD>
          <TD><text>0x</text>2BF5</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 2 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11254</TD>
          <TD><text>0x</text>2BF6</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 3 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11255</TD>
          <TD><text>0x</text>2BF7</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 4 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11256</TD>
          <TD><text>0x</text>2BF8</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 5 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11257</TD>
          <TD><text>0x</text>2BF9</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 6 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11258</TD>
          <TD><text>0x</text>2BFA</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 7 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11259</TD>
          <TD><text>0x</text>2BFB</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 8 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11260</TD>
          <TD><text>0x</text>2BFC</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 9 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11261</TD>
          <TD><text>0x</text>2BFD</TD>
          <TD align="center">1</TD>
          <TD align="left">Input 10 function<br>0<text> : </text>eFctNone<br>1<text> : </text>eFctAlmAck<br>2<text> : </text>eFctAlmIn<br>4<text> : </text>eFctMff<br>6<text> : </text>eFctTopSynchro<br>7<text> : </text>eFctTrip<br>8<text> : </text>eFctTariff<br>141<text> : </text>eFctState<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Logical Output</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11280</TD>
          <TD><text>0x</text>2C10</TD>
          <TD>Settings</TD>
          <TD>14</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11280</TD>
          <TD><text>0x</text>2C10</TD>
          <TD align="center">1</TD>
          <TD align="left">Outputs number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11281</TD>
          <TD><text>0x</text>2C11</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11282</TD>
          <TD><text>0x</text>2C12</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x Activated (1)/Deactivated (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11283</TD>
          <TD><text>0x</text>2C13</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x NC (1)/NO (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11284</TD>
          <TD><text>0x</text>2C14</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x Cmd Deactivate Yes (1)/No (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11285</TD>
          <TD><text>0x</text>2C15</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x Cmd Activate Yes (1)/No (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11286</TD>
          <TD><text>0x</text>2C16</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 1 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11287</TD>
          <TD><text>0x</text>2C17</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 2 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11288</TD>
          <TD><text>0x</text>2C18</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 3 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11289</TD>
          <TD><text>0x</text>2C19</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 4 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11290</TD>
          <TD><text>0x</text>2C1A</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 5 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11291</TD>
          <TD><text>0x</text>2C1B</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 6 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11292</TD>
          <TD><text>0x</text>2C1C</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 7 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11293</TD>
          <TD><text>0x</text>2C1D</TD>
          <TD align="center">1</TD>
          <TD align="left">Ouput 8 function<br>0<text> : </text>eFctNone<br>3<text> : </text>eFctAlmReport<br>5<text> : </text>eFctLoadShedding<br>255<text> : </text>eFctMutiple</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Analog I/O" class="level4">Analog I/O</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11584</TD>
          <TD><text>0x</text>2D40</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11584</TD>
          <TD><text>0x</text>2D40</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11586</TD>
          <TD><text>0x</text>2D42</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11588</TD>
          <TD><text>0x</text>2D44</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11588</TD>
          <TD><text>0x</text>2D44</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11590</TD>
          <TD><text>0x</text>2D46</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11592</TD>
          <TD><text>0x</text>2D48</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11592</TD>
          <TD><text>0x</text>2D48</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11594</TD>
          <TD><text>0x</text>2D4A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11596</TD>
          <TD><text>0x</text>2D4C</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11596</TD>
          <TD><text>0x</text>2D4C</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11598</TD>
          <TD><text>0x</text>2D4E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>5</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11600</TD>
          <TD><text>0x</text>2D50</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11600</TD>
          <TD><text>0x</text>2D50</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11602</TD>
          <TD><text>0x</text>2D52</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>6</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11604</TD>
          <TD><text>0x</text>2D54</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11604</TD>
          <TD><text>0x</text>2D54</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11606</TD>
          <TD><text>0x</text>2D56</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>7</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11608</TD>
          <TD><text>0x</text>2D58</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11608</TD>
          <TD><text>0x</text>2D58</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11610</TD>
          <TD><text>0x</text>2D5A</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Input<text> #</text>8</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11612</TD>
          <TD><text>0x</text>2D5C</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11612</TD>
          <TD><text>0x</text>2D5C</TD>
          <TD align="center">2</TD>
          <TD align="left">Inst. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
        <TR>
          <TD>11614</TD>
          <TD><text>0x</text>2D5E</TD>
          <TD align="center">2</TD>
          <TD align="left">Avg. value</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11616</TD>
          <TD><text>0x</text>2D60</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11616</TD>
          <TD><text>0x</text>2D60</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11617</TD>
          <TD><text>0x</text>2D61</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11619</TD>
          <TD><text>0x</text>2D63</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11619</TD>
          <TD><text>0x</text>2D63</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11620</TD>
          <TD><text>0x</text>2D64</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11622</TD>
          <TD><text>0x</text>2D66</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11622</TD>
          <TD><text>0x</text>2D66</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11623</TD>
          <TD><text>0x</text>2D67</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11625</TD>
          <TD><text>0x</text>2D69</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11625</TD>
          <TD><text>0x</text>2D69</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11626</TD>
          <TD><text>0x</text>2D6A</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>5</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11628</TD>
          <TD><text>0x</text>2D6C</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11628</TD>
          <TD><text>0x</text>2D6C</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11629</TD>
          <TD><text>0x</text>2D6D</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>6</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11631</TD>
          <TD><text>0x</text>2D6F</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11631</TD>
          <TD><text>0x</text>2D6F</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11632</TD>
          <TD><text>0x</text>2D70</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>7</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11634</TD>
          <TD><text>0x</text>2D72</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11634</TD>
          <TD><text>0x</text>2D72</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11635</TD>
          <TD><text>0x</text>2D73</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog Output<text> #</text>8</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11637</TD>
          <TD><text>0x</text>2D75</TD>
          <TD>Settings</TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
          <TD>READ | WRITE | WRITE_MANY</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR class="lignereserved">
          <TD>11637</TD>
          <TD><text>0x</text>2D75</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>11638</TD>
          <TD><text>0x</text>2D76</TD>
          <TD align="center">2</TD>
          <TD align="left">Value command (when output not linked to var.)</TD>
          <TD align="center">-</TD>
          <TD align="center">S32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Analog I/O availability</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11648</TD>
          <TD><text>0x</text>2D80</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11648</TD>
          <TD><text>0x</text>2D80</TD>
          <TD align="center">1</TD>
          <TD align="left">Inputs number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11649</TD>
          <TD><text>0x</text>2D81</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Input x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11650</TD>
          <TD><text>0x</text>2D82</TD>
          <TD align="center">1</TD>
          <TD align="left">Outputs number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11651</TD>
          <TD><text>0x</text>2D83</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Output x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Temperature" class="level4">Temperature</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. Temperature<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11680</TD>
          <TD><text>0x</text>2DA0</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11680</TD>
          <TD><text>0x</text>2DA0</TD>
          <TD align="center">1</TD>
          <TD align="left">Avg.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. Temperature<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11681</TD>
          <TD><text>0x</text>2DA1</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11681</TD>
          <TD><text>0x</text>2DA1</TD>
          <TD align="center">1</TD>
          <TD align="left">Avg.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. Temperature<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11682</TD>
          <TD><text>0x</text>2DA2</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11682</TD>
          <TD><text>0x</text>2DA2</TD>
          <TD align="center">1</TD>
          <TD align="left">Avg.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Avg. Temperature<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11683</TD>
          <TD><text>0x</text>2DA3</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11683</TD>
          <TD><text>0x</text>2DA3</TD>
          <TD align="center">1</TD>
          <TD align="left">Avg.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. Temperature<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11696</TD>
          <TD><text>0x</text>2DB0</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11696</TD>
          <TD><text>0x</text>2DB0</TD>
          <TD align="center">1</TD>
          <TD align="left">Inst.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. Temperature<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11697</TD>
          <TD><text>0x</text>2DB1</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11697</TD>
          <TD><text>0x</text>2DB1</TD>
          <TD align="center">1</TD>
          <TD align="left">Inst.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. Temperature<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11698</TD>
          <TD><text>0x</text>2DB2</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11698</TD>
          <TD><text>0x</text>2DB2</TD>
          <TD align="center">1</TD>
          <TD align="left">Inst.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Inst. Temperature<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11699</TD>
          <TD><text>0x</text>2DB3</TD>
          <TD>Info</TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11699</TD>
          <TD><text>0x</text>2DB3</TD>
          <TD align="center">1</TD>
          <TD align="left">Inst.Temperature</TD>
          <TD align="center">°C<text> 10⁻²</text></TD>
          <TD align="center">S16</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Temperature availability</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>11712</TD>
          <TD><text>0x</text>2DC0</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>11712</TD>
          <TD><text>0x</text>2DC0</TD>
          <TD align="center">1</TD>
          <TD align="left">Internal temperature number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11713</TD>
          <TD><text>0x</text>2DC1</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : Internal Temp. x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
        <TR>
          <TD>11714</TD>
          <TD><text>0x</text>2DC2</TD>
          <TD align="center">1</TD>
          <TD align="left">External temperature number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>11715</TD>
          <TD><text>0x</text>2DC3</TD>
          <TD align="center">1</TD>
          <TD align="left">Bit x : External Temp. x Available (1)/Not available (0)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16_HEX</TD>
        </TR>
      </TABLE><BR><BR><BR><BR><h1 align="left" id="Monitoring" class="level2">Monitoring</h1><BR><h1 align="left" id="Alarms" class="level3">Alarms</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37888</TD>
          <TD><text>0x</text>9400</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37888</TD>
          <TD><text>0x</text>9400</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37889</TD>
          <TD><text>0x</text>9401</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37890</TD>
          <TD><text>0x</text>9402</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37891</TD>
          <TD><text>0x</text>9403</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37892</TD>
          <TD><text>0x</text>9404</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37894</TD>
          <TD><text>0x</text>9406</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37896</TD>
          <TD><text>0x</text>9408</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37898</TD>
          <TD><text>0x</text>940A</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37899</TD>
          <TD><text>0x</text>940B</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37900</TD>
          <TD><text>0x</text>940C</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37901</TD>
          <TD><text>0x</text>940D</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37912</TD>
          <TD><text>0x</text>9418</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37912</TD>
          <TD><text>0x</text>9418</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37913</TD>
          <TD><text>0x</text>9419</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37914</TD>
          <TD><text>0x</text>941A</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37915</TD>
          <TD><text>0x</text>941B</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37916</TD>
          <TD><text>0x</text>941C</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37918</TD>
          <TD><text>0x</text>941E</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37920</TD>
          <TD><text>0x</text>9420</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37922</TD>
          <TD><text>0x</text>9422</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37923</TD>
          <TD><text>0x</text>9423</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37924</TD>
          <TD><text>0x</text>9424</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37925</TD>
          <TD><text>0x</text>9425</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37936</TD>
          <TD><text>0x</text>9430</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37936</TD>
          <TD><text>0x</text>9430</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37937</TD>
          <TD><text>0x</text>9431</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37938</TD>
          <TD><text>0x</text>9432</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37939</TD>
          <TD><text>0x</text>9433</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37940</TD>
          <TD><text>0x</text>9434</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37942</TD>
          <TD><text>0x</text>9436</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37944</TD>
          <TD><text>0x</text>9438</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37946</TD>
          <TD><text>0x</text>943A</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37947</TD>
          <TD><text>0x</text>943B</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37948</TD>
          <TD><text>0x</text>943C</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37949</TD>
          <TD><text>0x</text>943D</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37960</TD>
          <TD><text>0x</text>9448</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37960</TD>
          <TD><text>0x</text>9448</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37961</TD>
          <TD><text>0x</text>9449</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37962</TD>
          <TD><text>0x</text>944A</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37963</TD>
          <TD><text>0x</text>944B</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37964</TD>
          <TD><text>0x</text>944C</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37966</TD>
          <TD><text>0x</text>944E</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37968</TD>
          <TD><text>0x</text>9450</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37970</TD>
          <TD><text>0x</text>9452</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37971</TD>
          <TD><text>0x</text>9453</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37972</TD>
          <TD><text>0x</text>9454</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37973</TD>
          <TD><text>0x</text>9455</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>5</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>37984</TD>
          <TD><text>0x</text>9460</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>37984</TD>
          <TD><text>0x</text>9460</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37985</TD>
          <TD><text>0x</text>9461</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37986</TD>
          <TD><text>0x</text>9462</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37987</TD>
          <TD><text>0x</text>9463</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37988</TD>
          <TD><text>0x</text>9464</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>37990</TD>
          <TD><text>0x</text>9466</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37992</TD>
          <TD><text>0x</text>9468</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>37994</TD>
          <TD><text>0x</text>946A</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37995</TD>
          <TD><text>0x</text>946B</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37996</TD>
          <TD><text>0x</text>946C</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>37997</TD>
          <TD><text>0x</text>946D</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection alarm current status<text> #</text>6</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>38008</TD>
          <TD><text>0x</text>9478</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>38008</TD>
          <TD><text>0x</text>9478</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38009</TD>
          <TD><text>0x</text>9479</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38010</TD>
          <TD><text>0x</text>947A</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>15<text> : </text>Equality<br>16<text> : </text>Non-equality</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38011</TD>
          <TD><text>0x</text>947B</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38012</TD>
          <TD><text>0x</text>947C</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>38014</TD>
          <TD><text>0x</text>947E</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38016</TD>
          <TD><text>0x</text>9480</TD>
          <TD align="center">2</TD>
          <TD align="left">Boolean variable (ServiceID)<br>0<text> : </text>Input 1<br>1<text> : </text>Input 2<br>255<text> : </text>Not used</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38018</TD>
          <TD><text>0x</text>9482</TD>
          <TD align="center">1</TD>
          <TD align="left">Boolean variable (Instance index)</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38019</TD>
          <TD><text>0x</text>9483</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38020</TD>
          <TD><text>0x</text>9484</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38021</TD>
          <TD><text>0x</text>9485</TD>
          <TD align="center">4</TD>
          <TD align="left">Operand value achieved</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">System alarm current status<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>38496</TD>
          <TD><text>0x</text>9660</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>38496</TD>
          <TD><text>0x</text>9660</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38497</TD>
          <TD><text>0x</text>9661</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38498</TD>
          <TD><text>0x</text>9662</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38499</TD>
          <TD><text>0x</text>9663</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38500</TD>
          <TD><text>0x</text>9664</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38501</TD>
          <TD><text>0x</text>9665</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>38503</TD>
          <TD><text>0x</text>9667</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38505</TD>
          <TD><text>0x</text>9669</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38506</TD>
          <TD><text>0x</text>966A</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38507</TD>
          <TD><text>0x</text>966B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>38509</TD>
          <TD><text>0x</text>966D</TD>
          <TD align="center">1</TD>
          <TD align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38510</TD>
          <TD><text>0x</text>966E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38511</TD>
          <TD><text>0x</text>966F</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38515</TD>
          <TD><text>0x</text>9673</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">System alarm current status<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>38520</TD>
          <TD><text>0x</text>9678</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>38520</TD>
          <TD><text>0x</text>9678</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38521</TD>
          <TD><text>0x</text>9679</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38522</TD>
          <TD><text>0x</text>967A</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38523</TD>
          <TD><text>0x</text>967B</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38524</TD>
          <TD><text>0x</text>967C</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38525</TD>
          <TD><text>0x</text>967D</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>38527</TD>
          <TD><text>0x</text>967F</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38529</TD>
          <TD><text>0x</text>9681</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38530</TD>
          <TD><text>0x</text>9682</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38531</TD>
          <TD><text>0x</text>9683</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>38533</TD>
          <TD><text>0x</text>9685</TD>
          <TD align="center">1</TD>
          <TD align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38534</TD>
          <TD><text>0x</text>9686</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38535</TD>
          <TD><text>0x</text>9687</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38539</TD>
          <TD><text>0x</text>968B</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">System alarm current status<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>38544</TD>
          <TD><text>0x</text>9690</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>38544</TD>
          <TD><text>0x</text>9690</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38545</TD>
          <TD><text>0x</text>9691</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38546</TD>
          <TD><text>0x</text>9692</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38547</TD>
          <TD><text>0x</text>9693</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38548</TD>
          <TD><text>0x</text>9694</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38549</TD>
          <TD><text>0x</text>9695</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>38551</TD>
          <TD><text>0x</text>9697</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38553</TD>
          <TD><text>0x</text>9699</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38554</TD>
          <TD><text>0x</text>969A</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38555</TD>
          <TD><text>0x</text>969B</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>38557</TD>
          <TD><text>0x</text>969D</TD>
          <TD align="center">1</TD>
          <TD align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38558</TD>
          <TD><text>0x</text>969E</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38559</TD>
          <TD><text>0x</text>969F</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38563</TD>
          <TD><text>0x</text>96A3</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">System alarm current status<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>38568</TD>
          <TD><text>0x</text>96A8</TD>
          <TD>Info</TD>
          <TD>23</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>38568</TD>
          <TD><text>0x</text>96A8</TD>
          <TD align="center">1</TD>
          <TD align="left">Ack ID</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38569</TD>
          <TD><text>0x</text>96A9</TD>
          <TD align="center">1</TD>
          <TD align="left">Status :<br>0<text> : </text>Inactive<br>1<text> : </text>Active<br>2<text> : </text>Finished<br>3<text> : </text>FinishedAndAck</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38570</TD>
          <TD><text>0x</text>96AA</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm Type<br>0<text> : </text>None<br>1<text> : </text>Net rotation<br>2<text> : </text>V/I association<br>3<text> : </text>CT disconnected<br>10<text> : </text>Bad CT prim</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38571</TD>
          <TD><text>0x</text>96AB</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause :<br>0<text> : </text>Cause Unknown<br>12<text> : </text>System Active </TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38572</TD>
          <TD><text>0x</text>96AC</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38573</TD>
          <TD><text>0x</text>96AD</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>38575</TD>
          <TD><text>0x</text>96AF</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>38577</TD>
          <TD><text>0x</text>96B1</TD>
          <TD align="center">1</TD>
          <TD align="left">Startup delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>38578</TD>
          <TD><text>0x</text>96B2</TD>
          <TD align="center">1</TD>
          <TD align="left">Dropout delay</TD>
          <TD align="center">s<text> / </text>2</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38579</TD>
          <TD><text>0x</text>96B3</TD>
          <TD align="center">2</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR>
          <TD>38581</TD>
          <TD><text>0x</text>96B5</TD>
          <TD align="center">1</TD>
          <TD align="left">Line I<br>0<text> : </text>eMspLineI1<br>1<text> : </text>eMspLineI2<br>2<text> : </text>eMspLineI3<br>3<text> : </text>eMspLineI4<br>255<text> : </text>eMspLineIUndefined</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR class="lignereserved">
          <TD>38582</TD>
          <TD><text>0x</text>96B6</TD>
          <TD align="center">1</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38583</TD>
          <TD><text>0x</text>96B7</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
        <TR class="lignereserved">
          <TD>38587</TD>
          <TD><text>0x</text>96BB</TD>
          <TD align="center">4</TD>
          <TD align="left"><text>Reserved</text></TD>
          <TD align="center"><text> - </text></TD>
          <TD align="center"><text> - </text></TD>
        </TR>
      </TABLE><BR><CAPTION>
        <h2 align="left">Alarm log</h2>
      </CAPTION>
      <TABLE border="1" cellspacing="0" cellpadding="2"><BR><CAPTION>
          <h3 align="left"><text>Command</text></h3>
        </CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>39632</TD>
          <TD><text>0x</text>9AD0</TD>
          <TD><text>Command</text></TD>
          <TD>1</TD>
          <TD>NONE</TD>
          <TD><text>WRITE_MANY</text></TD>
          <TD><text>WRITE_MANY</text></TD>
        </TR>
      </TABLE>
      <TABLE border="1" cellspacing="1" cellpadding="2"><BR><TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>39632</TD>
          <TD><text>0x</text>9AD0</TD>
          <TD align="center">1</TD>
          <TD align="left">Start record number (0 to 65534) or 65535 for last record</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE>
      <TABLE border="1" cellspacing="0" cellpadding="2"><BR><CAPTION>
          <h3 align="left"><text>Header</text></h3>
        </CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>39648</TD>
          <TD><text>0x</text>9AE0</TD>
          <TD><text>Header</text></TD>
          <TD>3</TD>
          <TD>NONE</TD>
          <TD><text>READ</text></TD>
          <TD><text>READ</text></TD>
        </TR>
      </TABLE>
      <TABLE border="1" cellspacing="1" cellpadding="2"><BR><TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>39648</TD>
          <TD><text>0x</text>9AE0</TD>
          <TD align="center">1</TD>
          <TD align="left">Next record number</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39649</TD>
          <TD><text>0x</text>9AE1</TD>
          <TD align="center">1</TD>
          <TD align="left">Items count (max 7 per request)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39650</TD>
          <TD><text>0x</text>9AE2</TD>
          <TD align="center">1</TD>
          <TD align="left">Item size (words)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
      </TABLE>
      <TABLE border="1" cellspacing="0" cellpadding="2"><BR><CAPTION>
          <h3 align="left"><text>Data</text></h3>
        </CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>39651</TD>
          <TD><text>0x</text>9AE3</TD>
          <TD><text>Data</text></TD>
          <TD>21</TD>
          <TD>NONE</TD>
          <TD><text>READ</text></TD>
          <TD><text>READ</text></TD>
        </TR>
      </TABLE>
      <TABLE border="1" cellspacing="1" cellpadding="2"><BR><TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>39651</TD>
          <TD><text>0x</text>9AE3</TD>
          <TD align="center">1</TD>
          <TD align="left">Alarm cause<br>0<text> : </text>Cause Unknown<br>1<text> : </text>Analog. High Th. Single<br>2<text> : </text>Analog. High Th. Tri. And<br>3<text> : </text>Analog. High Th. Tri. Or<br>4<text> : </text>Analog. Low Th Single<br>5<text> : </text>Analog. Low Th. Tri. And<br>6<text> : </text>Analog. Low Th. Tri. Or<br>7<text> : </text>Logical Active<br>8<text> : </text>Combi. And<br>9<text> : </text>Combi. Or<br>10<text> : </text>EN50160 Active<br>11<text> : </text>Inrush Active<br>12<text> : </text>System Active </TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39652</TD>
          <TD><text>0x</text>9AE4</TD>
          <TD align="center">1</TD>
          <TD align="left">Criticality :<br>0<text> : </text>Information<br>1<text> : </text>Not Critical<br>2<text> : </text>Critical</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39653</TD>
          <TD><text>0x</text>9AE5</TD>
          <TD align="center">2</TD>
          <TD align="left">Start date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>39655</TD>
          <TD><text>0x</text>9AE7</TD>
          <TD align="center">2</TD>
          <TD align="left">Duration</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>39657</TD>
          <TD><text>0x</text>9AE9</TD>
          <TD align="center">2</TD>
          <TD align="left">Specific data 1 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U32</TD>
        </TR>
        <TR>
          <TD>39659</TD>
          <TD><text>0x</text>9AEB</TD>
          <TD align="center">1</TD>
          <TD align="left">Specific data 2 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39660</TD>
          <TD><text>0x</text>9AEC</TD>
          <TD align="center">1</TD>
          <TD align="left">Specific data 3 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39661</TD>
          <TD><text>0x</text>9AED</TD>
          <TD align="center">1</TD>
          <TD align="left">Specific data 4 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39662</TD>
          <TD><text>0x</text>9AEE</TD>
          <TD align="center">1</TD>
          <TD align="left">Specific data 5 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39663</TD>
          <TD><text>0x</text>9AEF</TD>
          <TD align="center">1</TD>
          <TD align="left">Specific data 6 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>39664</TD>
          <TD><text>0x</text>9AF0</TD>
          <TD align="center">4</TD>
          <TD align="left">Specific data 7 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
        <TR>
          <TD>39668</TD>
          <TD><text>0x</text>9AF4</TD>
          <TD align="center">4</TD>
          <TD align="left">Specific data 8 (depend on alarm type)</TD>
          <TD align="center">-</TD>
          <TD align="center">S64</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="LoadShedding" class="level3">LoadShedding</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">LoadShedding commands state</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>43008</TD>
          <TD><text>0x</text>A800</TD>
          <TD>Info</TD>
          <TD>4</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>43008</TD>
          <TD><text>0x</text>A800</TD>
          <TD align="center">1</TD>
          <TD align="left">LoadShedding command 1<br>0<text> : </text>Inactive<br>1<text> : </text>Active</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>43009</TD>
          <TD><text>0x</text>A801</TD>
          <TD align="center">1</TD>
          <TD align="left">LoadShedding command 2<br>0<text> : </text>Inactive<br>1<text> : </text>Active</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>43010</TD>
          <TD><text>0x</text>A802</TD>
          <TD align="center">1</TD>
          <TD align="left">LoadShedding command 3<br>0<text> : </text>Inactive<br>1<text> : </text>Active</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>43011</TD>
          <TD><text>0x</text>A803</TD>
          <TD align="center">1</TD>
          <TD align="left">LoadShedding command 4<br>0<text> : </text>Inactive<br>1<text> : </text>Active</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><BR><h1 align="left" id="Protection Device" class="level3">Protection Device</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection device<text> #</text>1</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40448</TD>
          <TD><text>0x</text>9E00</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40448</TD>
          <TD><text>0x</text>9E00</TD>
          <TD align="center">1</TD>
          <TD align="left">Monitoring status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40449</TD>
          <TD><text>0x</text>9E01</TD>
          <TD align="center">1</TD>
          <TD align="left">Type<br>0<text> : </text>None<br>1<text> : </text>Breaker<br>2<text> : </text>Differential breaker<br>3<text> : </text>Switch<br>4<text> : </text>Fuse<br>5<text> : </text>Switch Fuse</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40450</TD>
          <TD><text>0x</text>9E02</TD>
          <TD align="center">1</TD>
          <TD align="left">Position<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40451</TD>
          <TD><text>0x</text>9E03</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip state<br>0<text> : </text>No trip<br>1<text> : </text>Trip<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40452</TD>
          <TD><text>0x</text>9E04</TD>
          <TD align="center">1</TD>
          <TD align="left">Drawer state<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40453</TD>
          <TD><text>0x</text>9E05</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 1<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40454</TD>
          <TD><text>0x</text>9E06</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 2<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40455</TD>
          <TD><text>0x</text>9E07</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 3<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40456</TD>
          <TD><text>0x</text>9E08</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 4<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40457</TD>
          <TD><text>0x</text>9E09</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40458</TD>
          <TD><text>0x</text>9E0A</TD>
          <TD align="center">2</TD>
          <TD align="left">Last trip date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>40460</TD>
          <TD><text>0x</text>9E0C</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &lt;= 5% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40461</TD>
          <TD><text>0x</text>9E0D</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (5% In &lt; I &lt;= 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40462</TD>
          <TD><text>0x</text>9E0E</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &gt; 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40463</TD>
          <TD><text>0x</text>9E0F</TD>
          <TD align="center">1</TD>
          <TD align="left">Total operation counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40464</TD>
          <TD><text>0x</text>9E10</TD>
          <TD align="center">1</TD>
          <TD align="left">On fault<br>0<text> : </text>No<br>1<text> : </text>Fault detected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection device<text> #</text>2</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40472</TD>
          <TD><text>0x</text>9E18</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40472</TD>
          <TD><text>0x</text>9E18</TD>
          <TD align="center">1</TD>
          <TD align="left">Monitoring status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40473</TD>
          <TD><text>0x</text>9E19</TD>
          <TD align="center">1</TD>
          <TD align="left">Type<br>0<text> : </text>None<br>1<text> : </text>Breaker<br>2<text> : </text>Differential breaker<br>3<text> : </text>Switch<br>4<text> : </text>Fuse<br>5<text> : </text>Switch Fuse</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40474</TD>
          <TD><text>0x</text>9E1A</TD>
          <TD align="center">1</TD>
          <TD align="left">Position<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40475</TD>
          <TD><text>0x</text>9E1B</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip state<br>0<text> : </text>No trip<br>1<text> : </text>Trip<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40476</TD>
          <TD><text>0x</text>9E1C</TD>
          <TD align="center">1</TD>
          <TD align="left">Drawer state<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40477</TD>
          <TD><text>0x</text>9E1D</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 1<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40478</TD>
          <TD><text>0x</text>9E1E</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 2<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40479</TD>
          <TD><text>0x</text>9E1F</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 3<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40480</TD>
          <TD><text>0x</text>9E20</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 4<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40481</TD>
          <TD><text>0x</text>9E21</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40482</TD>
          <TD><text>0x</text>9E22</TD>
          <TD align="center">2</TD>
          <TD align="left">Last trip date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>40484</TD>
          <TD><text>0x</text>9E24</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &lt;= 5% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40485</TD>
          <TD><text>0x</text>9E25</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (5% In &lt; I &lt;= 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40486</TD>
          <TD><text>0x</text>9E26</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &gt; 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40487</TD>
          <TD><text>0x</text>9E27</TD>
          <TD align="center">1</TD>
          <TD align="left">Total operation counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40488</TD>
          <TD><text>0x</text>9E28</TD>
          <TD align="center">1</TD>
          <TD align="left">On fault<br>0<text> : </text>No<br>1<text> : </text>Fault detected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection device<text> #</text>3</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40496</TD>
          <TD><text>0x</text>9E30</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40496</TD>
          <TD><text>0x</text>9E30</TD>
          <TD align="center">1</TD>
          <TD align="left">Monitoring status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40497</TD>
          <TD><text>0x</text>9E31</TD>
          <TD align="center">1</TD>
          <TD align="left">Type<br>0<text> : </text>None<br>1<text> : </text>Breaker<br>2<text> : </text>Differential breaker<br>3<text> : </text>Switch<br>4<text> : </text>Fuse<br>5<text> : </text>Switch Fuse</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40498</TD>
          <TD><text>0x</text>9E32</TD>
          <TD align="center">1</TD>
          <TD align="left">Position<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40499</TD>
          <TD><text>0x</text>9E33</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip state<br>0<text> : </text>No trip<br>1<text> : </text>Trip<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40500</TD>
          <TD><text>0x</text>9E34</TD>
          <TD align="center">1</TD>
          <TD align="left">Drawer state<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40501</TD>
          <TD><text>0x</text>9E35</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 1<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40502</TD>
          <TD><text>0x</text>9E36</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 2<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40503</TD>
          <TD><text>0x</text>9E37</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 3<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40504</TD>
          <TD><text>0x</text>9E38</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 4<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40505</TD>
          <TD><text>0x</text>9E39</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40506</TD>
          <TD><text>0x</text>9E3A</TD>
          <TD align="center">2</TD>
          <TD align="left">Last trip date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>40508</TD>
          <TD><text>0x</text>9E3C</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &lt;= 5% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40509</TD>
          <TD><text>0x</text>9E3D</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (5% In &lt; I &lt;= 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40510</TD>
          <TD><text>0x</text>9E3E</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &gt; 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40511</TD>
          <TD><text>0x</text>9E3F</TD>
          <TD align="center">1</TD>
          <TD align="left">Total operation counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40512</TD>
          <TD><text>0x</text>9E40</TD>
          <TD align="center">1</TD>
          <TD align="left">On fault<br>0<text> : </text>No<br>1<text> : </text>Fault detected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Protection device<text> #</text>4</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>40520</TD>
          <TD><text>0x</text>9E48</TD>
          <TD>Info</TD>
          <TD>17</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>40520</TD>
          <TD><text>0x</text>9E48</TD>
          <TD align="center">1</TD>
          <TD align="left">Monitoring status<br>0<text> : </text>Disabled<br>1<text> : </text>Enabled</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40521</TD>
          <TD><text>0x</text>9E49</TD>
          <TD align="center">1</TD>
          <TD align="left">Type<br>0<text> : </text>None<br>1<text> : </text>Breaker<br>2<text> : </text>Differential breaker<br>3<text> : </text>Switch<br>4<text> : </text>Fuse<br>5<text> : </text>Switch Fuse</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40522</TD>
          <TD><text>0x</text>9E4A</TD>
          <TD align="center">1</TD>
          <TD align="left">Position<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40523</TD>
          <TD><text>0x</text>9E4B</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip state<br>0<text> : </text>No trip<br>1<text> : </text>Trip<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40524</TD>
          <TD><text>0x</text>9E4C</TD>
          <TD align="center">1</TD>
          <TD align="left">Drawer state<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40525</TD>
          <TD><text>0x</text>9E4D</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 1<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40526</TD>
          <TD><text>0x</text>9E4E</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 2<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40527</TD>
          <TD><text>0x</text>9E4F</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 3<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40528</TD>
          <TD><text>0x</text>9E50</TD>
          <TD align="center">1</TD>
          <TD align="left">Position Pole 4<br>0<text> : </text>Open<br>1<text> : </text>Closed<br>2<text> : </text>Unknown<br>3<text> : </text>Not Available</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
        <TR>
          <TD>40529</TD>
          <TD><text>0x</text>9E51</TD>
          <TD align="center">1</TD>
          <TD align="left">Trip counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40530</TD>
          <TD><text>0x</text>9E52</TD>
          <TD align="center">2</TD>
          <TD align="left">Last trip date</TD>
          <TD align="center">-</TD>
          <TD align="center">DATETIME</TD>
        </TR>
        <TR>
          <TD>40532</TD>
          <TD><text>0x</text>9E54</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &lt;= 5% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40533</TD>
          <TD><text>0x</text>9E55</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (5% In &lt; I &lt;= 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40534</TD>
          <TD><text>0x</text>9E56</TD>
          <TD align="center">1</TD>
          <TD align="left">Operation counter (I &gt; 100% In)</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40535</TD>
          <TD><text>0x</text>9E57</TD>
          <TD align="center">1</TD>
          <TD align="left">Total operation counter</TD>
          <TD align="center">-</TD>
          <TD align="center">U16</TD>
        </TR>
        <TR>
          <TD>40536</TD>
          <TD><text>0x</text>9E58</TD>
          <TD align="center">1</TD>
          <TD align="left">On fault<br>0<text> : </text>No<br>1<text> : </text>Fault detected</TD>
          <TD align="center">-</TD>
          <TD align="center">U8</TD>
        </TR>
      </TABLE><BR><BR><BR><BR><h1 align="left" id="Advanced" class="level1">Advanced</h1><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology table (refreshed @ 200ms)</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>256</TD>
          <TD><text>0x</text>0100</TD>
          <TD>Info</TD>
          <TD>128</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>256</TD>
          <TD><text>0x</text>0100</TD>
          <TD align="center">4</TD>
          <TD align="left">Date</TD>
          <TD align="center">s<text> 10⁻³</text></TD>
          <TD align="center">DATETIME_MS</TD>
        </TR>
        <TR>
          <TD>260</TD>
          <TD><text>0x</text>0104</TD>
          <TD align="center">2</TD>
          <TD align="left">F</TD>
          <TD align="center">Hz</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>262</TD>
          <TD><text>0x</text>0106</TD>
          <TD align="center">2</TD>
          <TD align="left">U12</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>264</TD>
          <TD><text>0x</text>0108</TD>
          <TD align="center">2</TD>
          <TD align="left">U23</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>266</TD>
          <TD><text>0x</text>010A</TD>
          <TD align="center">2</TD>
          <TD align="left">U31</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>268</TD>
          <TD><text>0x</text>010C</TD>
          <TD align="center">2</TD>
          <TD align="left">U12h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>270</TD>
          <TD><text>0x</text>010E</TD>
          <TD align="center">2</TD>
          <TD align="left">U23h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>272</TD>
          <TD><text>0x</text>0110</TD>
          <TD align="center">2</TD>
          <TD align="left">U31h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>274</TD>
          <TD><text>0x</text>0112</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U12h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>276</TD>
          <TD><text>0x</text>0114</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U23h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>278</TD>
          <TD><text>0x</text>0116</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U31h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>280</TD>
          <TD><text>0x</text>0118</TD>
          <TD align="center">2</TD>
          <TD align="left">V1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>282</TD>
          <TD><text>0x</text>011A</TD>
          <TD align="center">2</TD>
          <TD align="left">V2</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>284</TD>
          <TD><text>0x</text>011C</TD>
          <TD align="center">2</TD>
          <TD align="left">V3</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>286</TD>
          <TD><text>0x</text>011E</TD>
          <TD align="center">2</TD>
          <TD align="left">Vn</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>288</TD>
          <TD><text>0x</text>0120</TD>
          <TD align="center">2</TD>
          <TD align="left">V1h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>290</TD>
          <TD><text>0x</text>0122</TD>
          <TD align="center">2</TD>
          <TD align="left">V2h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>292</TD>
          <TD><text>0x</text>0124</TD>
          <TD align="center">2</TD>
          <TD align="left">V3h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>294</TD>
          <TD><text>0x</text>0126</TD>
          <TD align="center">2</TD>
          <TD align="left">Vnh1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>296</TD>
          <TD><text>0x</text>0128</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V1h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>298</TD>
          <TD><text>0x</text>012A</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V2h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>300</TD>
          <TD><text>0x</text>012C</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V3h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>302</TD>
          <TD><text>0x</text>012E</TD>
          <TD align="center">2</TD>
          <TD align="left">phi Vnh1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>304</TD>
          <TD><text>0x</text>0130</TD>
          <TD align="center">2</TD>
          <TD align="left">I1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>306</TD>
          <TD><text>0x</text>0132</TD>
          <TD align="center">2</TD>
          <TD align="left">I2</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>308</TD>
          <TD><text>0x</text>0134</TD>
          <TD align="center">2</TD>
          <TD align="left">I3</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>310</TD>
          <TD><text>0x</text>0136</TD>
          <TD align="center">2</TD>
          <TD align="left">I4</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>312</TD>
          <TD><text>0x</text>0138</TD>
          <TD align="center">2</TD>
          <TD align="left">I5</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>314</TD>
          <TD><text>0x</text>013A</TD>
          <TD align="center">2</TD>
          <TD align="left">I6</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>316</TD>
          <TD><text>0x</text>013C</TD>
          <TD align="center">2</TD>
          <TD align="left">I1h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>318</TD>
          <TD><text>0x</text>013E</TD>
          <TD align="center">2</TD>
          <TD align="left">I2h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>320</TD>
          <TD><text>0x</text>0140</TD>
          <TD align="center">2</TD>
          <TD align="left">I3h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>322</TD>
          <TD><text>0x</text>0142</TD>
          <TD align="center">2</TD>
          <TD align="left">I4h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>324</TD>
          <TD><text>0x</text>0144</TD>
          <TD align="center">2</TD>
          <TD align="left">I5h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>326</TD>
          <TD><text>0x</text>0146</TD>
          <TD align="center">2</TD>
          <TD align="left">I6h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>328</TD>
          <TD><text>0x</text>0148</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I1h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>330</TD>
          <TD><text>0x</text>014A</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I2h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>332</TD>
          <TD><text>0x</text>014C</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I3h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>334</TD>
          <TD><text>0x</text>014E</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I4h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>336</TD>
          <TD><text>0x</text>0150</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I5h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>338</TD>
          <TD><text>0x</text>0152</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I6h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>340</TD>
          <TD><text>0x</text>0154</TD>
          <TD align="center">2</TD>
          <TD align="left">P1</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>342</TD>
          <TD><text>0x</text>0156</TD>
          <TD align="center">2</TD>
          <TD align="left">P2</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>344</TD>
          <TD><text>0x</text>0158</TD>
          <TD align="center">2</TD>
          <TD align="left">P3</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>346</TD>
          <TD><text>0x</text>015A</TD>
          <TD align="center">2</TD>
          <TD align="left">P4</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>348</TD>
          <TD><text>0x</text>015C</TD>
          <TD align="center">2</TD>
          <TD align="left">P5</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>350</TD>
          <TD><text>0x</text>015E</TD>
          <TD align="center">2</TD>
          <TD align="left">P6</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>352</TD>
          <TD><text>0x</text>0160</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>354</TD>
          <TD><text>0x</text>0162</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>356</TD>
          <TD><text>0x</text>0164</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>358</TD>
          <TD><text>0x</text>0166</TD>
          <TD align="center">2</TD>
          <TD align="left">Q4</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>360</TD>
          <TD><text>0x</text>0168</TD>
          <TD align="center">2</TD>
          <TD align="left">Q5</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>362</TD>
          <TD><text>0x</text>016A</TD>
          <TD align="center">2</TD>
          <TD align="left">Q6</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>364</TD>
          <TD><text>0x</text>016C</TD>
          <TD align="center">2</TD>
          <TD align="left">S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>366</TD>
          <TD><text>0x</text>016E</TD>
          <TD align="center">2</TD>
          <TD align="left">S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>368</TD>
          <TD><text>0x</text>0170</TD>
          <TD align="center">2</TD>
          <TD align="left">S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>370</TD>
          <TD><text>0x</text>0172</TD>
          <TD align="center">2</TD>
          <TD align="left">S4</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>372</TD>
          <TD><text>0x</text>0174</TD>
          <TD align="center">2</TD>
          <TD align="left">S5</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>374</TD>
          <TD><text>0x</text>0176</TD>
          <TD align="center">2</TD>
          <TD align="left">S6</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>376</TD>
          <TD><text>0x</text>0178</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndA</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>378</TD>
          <TD><text>0x</text>017A</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndB</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>380</TD>
          <TD><text>0x</text>017C</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndC</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>382</TD>
          <TD><text>0x</text>017E</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndD</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="0" cellpadding="2">
        <CAPTION>
          <h2 align="left">Metrology table (inst. refreshed)</h2><BR></CAPTION>
        <TR class="header">
          <TH width="100">Dec start address</TH>
          <TH width="100">Hex start address</TH>
          <TH width="100">Type</TH>
          <TH width="100">Size</TH>
          <TH width="100">Lock level</TH>
          <TH width="150">Locked fcts</TH>
          <TH width="150">Unlocked fcts</TH>
        </TR>
        <TR align="center">
          <TD>384</TD>
          <TD><text>0x</text>0180</TD>
          <TD>Info</TD>
          <TD>128</TD>
          <TD>NONE</TD>
          <TD>READ</TD>
          <TD>READ</TD>
        </TR>
      </TABLE><BR><TABLE border="1" cellspacing="1" cellpadding="2">
        <TR class="header">
          <TH width="75">Dec address</TH>
          <TH width="75">Hex address</TH>
          <TH width="75">Words count</TH>
          <TH width="400">Description</TH>
          <TH width="75">Unit</TH>
          <TH width="75">Data type</TH>
        </TR>
        <TR>
          <TD>384</TD>
          <TD><text>0x</text>0180</TD>
          <TD align="center">4</TD>
          <TD align="left">Date</TD>
          <TD align="center">s<text> 10⁻³</text></TD>
          <TD align="center">DATETIME_MS</TD>
        </TR>
        <TR>
          <TD>388</TD>
          <TD><text>0x</text>0184</TD>
          <TD align="center">2</TD>
          <TD align="left">F</TD>
          <TD align="center">Hz</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>390</TD>
          <TD><text>0x</text>0186</TD>
          <TD align="center">2</TD>
          <TD align="left">U12</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>392</TD>
          <TD><text>0x</text>0188</TD>
          <TD align="center">2</TD>
          <TD align="left">U23</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>394</TD>
          <TD><text>0x</text>018A</TD>
          <TD align="center">2</TD>
          <TD align="left">U31</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>396</TD>
          <TD><text>0x</text>018C</TD>
          <TD align="center">2</TD>
          <TD align="left">U12h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>398</TD>
          <TD><text>0x</text>018E</TD>
          <TD align="center">2</TD>
          <TD align="left">U23h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>400</TD>
          <TD><text>0x</text>0190</TD>
          <TD align="center">2</TD>
          <TD align="left">U31h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>402</TD>
          <TD><text>0x</text>0192</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U12h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>404</TD>
          <TD><text>0x</text>0194</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U23h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>406</TD>
          <TD><text>0x</text>0196</TD>
          <TD align="center">2</TD>
          <TD align="left">phi U31h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>408</TD>
          <TD><text>0x</text>0198</TD>
          <TD align="center">2</TD>
          <TD align="left">V1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>410</TD>
          <TD><text>0x</text>019A</TD>
          <TD align="center">2</TD>
          <TD align="left">V2</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>412</TD>
          <TD><text>0x</text>019C</TD>
          <TD align="center">2</TD>
          <TD align="left">V3</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>414</TD>
          <TD><text>0x</text>019E</TD>
          <TD align="center">2</TD>
          <TD align="left">Vn</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>416</TD>
          <TD><text>0x</text>01A0</TD>
          <TD align="center">2</TD>
          <TD align="left">V1h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>418</TD>
          <TD><text>0x</text>01A2</TD>
          <TD align="center">2</TD>
          <TD align="left">V2h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>420</TD>
          <TD><text>0x</text>01A4</TD>
          <TD align="center">2</TD>
          <TD align="left">V3h1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>422</TD>
          <TD><text>0x</text>01A6</TD>
          <TD align="center">2</TD>
          <TD align="left">Vnh1</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>424</TD>
          <TD><text>0x</text>01A8</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V1h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>426</TD>
          <TD><text>0x</text>01AA</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V2h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>428</TD>
          <TD><text>0x</text>01AC</TD>
          <TD align="center">2</TD>
          <TD align="left">phi V3h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>430</TD>
          <TD><text>0x</text>01AE</TD>
          <TD align="center">2</TD>
          <TD align="left">phi Vnh1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>432</TD>
          <TD><text>0x</text>01B0</TD>
          <TD align="center">2</TD>
          <TD align="left">I1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>434</TD>
          <TD><text>0x</text>01B2</TD>
          <TD align="center">2</TD>
          <TD align="left">I2</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>436</TD>
          <TD><text>0x</text>01B4</TD>
          <TD align="center">2</TD>
          <TD align="left">I3</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>438</TD>
          <TD><text>0x</text>01B6</TD>
          <TD align="center">2</TD>
          <TD align="left">I4</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>440</TD>
          <TD><text>0x</text>01B8</TD>
          <TD align="center">2</TD>
          <TD align="left">I5</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>442</TD>
          <TD><text>0x</text>01BA</TD>
          <TD align="center">2</TD>
          <TD align="left">I6</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>444</TD>
          <TD><text>0x</text>01BC</TD>
          <TD align="center">2</TD>
          <TD align="left">I1h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>446</TD>
          <TD><text>0x</text>01BE</TD>
          <TD align="center">2</TD>
          <TD align="left">I2h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>448</TD>
          <TD><text>0x</text>01C0</TD>
          <TD align="center">2</TD>
          <TD align="left">I3h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>450</TD>
          <TD><text>0x</text>01C2</TD>
          <TD align="center">2</TD>
          <TD align="left">I4h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>452</TD>
          <TD><text>0x</text>01C4</TD>
          <TD align="center">2</TD>
          <TD align="left">I5h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>454</TD>
          <TD><text>0x</text>01C6</TD>
          <TD align="center">2</TD>
          <TD align="left">I6h1</TD>
          <TD align="center">A</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>456</TD>
          <TD><text>0x</text>01C8</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I1h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>458</TD>
          <TD><text>0x</text>01CA</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I2h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>460</TD>
          <TD><text>0x</text>01CC</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I3h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>462</TD>
          <TD><text>0x</text>01CE</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I4h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>464</TD>
          <TD><text>0x</text>01D0</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I5h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>466</TD>
          <TD><text>0x</text>01D2</TD>
          <TD align="center">2</TD>
          <TD align="left">phi I6h1</TD>
          <TD align="center">°</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>468</TD>
          <TD><text>0x</text>01D4</TD>
          <TD align="center">2</TD>
          <TD align="left">P1</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>470</TD>
          <TD><text>0x</text>01D6</TD>
          <TD align="center">2</TD>
          <TD align="left">P2</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>472</TD>
          <TD><text>0x</text>01D8</TD>
          <TD align="center">2</TD>
          <TD align="left">P3</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>474</TD>
          <TD><text>0x</text>01DA</TD>
          <TD align="center">2</TD>
          <TD align="left">P4</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>476</TD>
          <TD><text>0x</text>01DC</TD>
          <TD align="center">2</TD>
          <TD align="left">P5</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>478</TD>
          <TD><text>0x</text>01DE</TD>
          <TD align="center">2</TD>
          <TD align="left">P6</TD>
          <TD align="center">W</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>480</TD>
          <TD><text>0x</text>01E0</TD>
          <TD align="center">2</TD>
          <TD align="left">Q1</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>482</TD>
          <TD><text>0x</text>01E2</TD>
          <TD align="center">2</TD>
          <TD align="left">Q2</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>484</TD>
          <TD><text>0x</text>01E4</TD>
          <TD align="center">2</TD>
          <TD align="left">Q3</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>486</TD>
          <TD><text>0x</text>01E6</TD>
          <TD align="center">2</TD>
          <TD align="left">Q4</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>488</TD>
          <TD><text>0x</text>01E8</TD>
          <TD align="center">2</TD>
          <TD align="left">Q5</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>490</TD>
          <TD><text>0x</text>01EA</TD>
          <TD align="center">2</TD>
          <TD align="left">Q6</TD>
          <TD align="center">var</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>492</TD>
          <TD><text>0x</text>01EC</TD>
          <TD align="center">2</TD>
          <TD align="left">S1</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>494</TD>
          <TD><text>0x</text>01EE</TD>
          <TD align="center">2</TD>
          <TD align="left">S2</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>496</TD>
          <TD><text>0x</text>01F0</TD>
          <TD align="center">2</TD>
          <TD align="left">S3</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>498</TD>
          <TD><text>0x</text>01F2</TD>
          <TD align="center">2</TD>
          <TD align="left">S4</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>500</TD>
          <TD><text>0x</text>01F4</TD>
          <TD align="center">2</TD>
          <TD align="left">S5</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>502</TD>
          <TD><text>0x</text>01F6</TD>
          <TD align="center">2</TD>
          <TD align="left">S6</TD>
          <TD align="center">VA</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>504</TD>
          <TD><text>0x</text>01F8</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndA</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>506</TD>
          <TD><text>0x</text>01FA</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndB</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>508</TD>
          <TD><text>0x</text>01FC</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndC</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
        <TR>
          <TD>510</TD>
          <TD><text>0x</text>01FE</TD>
          <TD align="center">2</TD>
          <TD align="left">VGndD</TD>
          <TD align="center">V</TD>
          <TD align="center">F32</TD>
        </TR>
      </TABLE><BR><BR></div>
  </body>
</html>
--X33F-LB08-0PZ4-67a0c922--
